{
 "runs": [],
 "pages": [
  {
   "page": 1,
   "tags": [
    "legend",
    "sheet index",
    "general notes",
    "renovation",
    "healthcare",
    "commissioning",
    "coordination study"
   ],
   "notes": [
    "Wide solid lines indicate new work; wide short-dashed lines indicate removal by this contractor. Narrow lines indicate existing-to-remain or work by others. Halftoning does not modify scope.",
    "(E) or -E means existing to remain; (X) or -X means remove; (R) or -R means relocate. Underlined tags identify in-scope objects.",
    "Common neutrals may not be used for branch circuits. Life safety, critical, equipment and normal branches require independent wiring; life safety, critical and equipment feeders and branch circuits require separate raceways, junction boxes, pull boxes and cabinets.",
    "Lighting controls and fire alarm pull stations: +42 inches to centerline AFF unless otherwise noted. Duplex receptacles and technology outlets: +18 inches to centerline AFF unless noted. Exterior receptacles: +20 inches above finished grade, with while-in-use covers.",
    "Wall fire alarm notification devices: top of device at 90 inches AFF or 6 inches below ceiling, whichever is lower, unless otherwise noted.",
    "Center ceiling devices within ceiling tile pattern and coordinate with luminaires, sprinklers and diffusers. Smoke/CO detectors and occupancy/vacancy sensors must be at least 3 feet from supply diffusers and return grilles. CO detectors must be 10-plus feet from fireplaces, cooking and similar fuel-burning appliances.",
    "Verify furniture, modular furniture and equipment locations against architectural elevations and reviewed shop drawings; adjust electrical connection locations accordingly.",
    "Contractor provides wall openings, repair to match existing, grouting/sealing of conduit penetrations, and access-related cutting, removal, patching and reinstallation of affected walls, floors, ceilings, ceiling grid/tile and roof.",
    "Existing conditions are incomplete; field review and conflict reporting are required. Rework existing electrical systems where necessary to permit new equipment, piping or ductwork.",
    "Fire/smoke separations are not shown on electrical documents. Determine ratings and locations from architectural plans, including floors, and maintain all rated separations whether shown on engineering plans or not.",
    "Receptacle subscripts: A = 6 inches above counter/backsplash; C = ceiling; G = GFCI; H = horizontal; L = casework; M = modular furniture; O = occupancy controlled; R = surface raceway; S = surface mounted; W = weatherproof, NEMA 3R while-in-use cover, WR listed; WG = wire guard; WP = weatherproof.",
    "Shaded receptacles/connections indicate emergency circuits. Hatched luminaires indicate life safety branch. NL means unswitched night light; SE means normally switched/controlled and emergency-fed upon loss of power.",
    "Commission essential electrical power systems per 2022 FGI Guidelines for Design and Construction of Hospitals, Section 1.2-8.1.5.",
    "Obtain hospital coordination study, coordinate its update with hospital engineering for new loads, and submit updated study to building department for final sign-off.",
    "Index lists E0.00, E0.01, E0.02, E0.03, E0.04, E1.00, ED2.01, ED3.01, E2.01 and E3.01. Legend symbols are not counted as installed devices."
   ],
   "scale": null,
   "title": "E0.00 ELECTRICAL COVERSHEET",
   "doc_index": 1,
   "page_role": "legend_symbols",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.00",
   "resolution_flags": []
  },
  {
   "page": 2,
   "tags": [
    "specifications",
    "temporary power",
    "fire alarm",
    "communications rough-in",
    "demolition",
    "substitutions",
    "occupied hospital"
   ],
   "notes": [
    "Drawing specification is headed COMMERCIAL GRADE; products also require specification-grade equipment and wiring devices. Confirm healthcare-specific requirements in project specifications.",
    "Provide complete working systems, including incidental components not individually shown. Review architectural, mechanical and plumbing drawings for electrical connection responsibilities.",
    "Pre-bid site visit is required. Verify conditions and notify engineer in writing of discrepancies.",
    "Provide permits, fees and inspections; electronic shop drawings and technical data; as-built documents and O&M manuals. Minimum warranty is one year from owner acceptance, or longer where specified.",
    "Substitution requests are due at least five business days before bid closing. Proposed or-equal substitutions require engineer consideration before bidding and written owner-representative preapproval.",
    "Receive, protect, store, assemble, install and connect FF&E provided by others at the jobsite; provide structural backing rated five times load.",
    "Provide fusible disconnects and motor starters unless specifically integral to equipment. Receive, install and connect separately furnished starters/disconnects supplied with equipment.",
    "All wiring in conduit, concealed except as noted. MC cable and ENT are not allowed. Text also specifically requires all above-ceiling wiring in rigid conduit; clarify its relationship to the general permission for EMT in dry protected interiors.",
    "Provide equipment grounding conductor in every feeder and branch raceway. Isolated grounds, where indicated, are insulated green with yellow stripe.",
    "Remove wire from abandoned raceways; concealed abandoned conduit may remain. Maintain continuity of circuits passing through demolition areas and relocate/extend as needed.",
    "Offer all removed equipment to owner for salvage; deliver selected items onsite and remove remaining equipment from site.",
    "Reuse existing gear/panels where indicated, match components, trace existing circuits, rearrange circuits to schedules and provide typed as-built panel directories.",
    "Provide temporary electrical distribution and lighting for all trades; energy is by others.",
    "Provide 120V control power for applicable dampers, VAVs, controls/FA panels and door holding/latching devices. Detailed circuit limits are recorded in scope.",
    "Maintain 24-hour operations with barricades, noise abatement and dust containment. Interruptions only as directed by resident engineer; outages must be momentary and scheduled 48 hours in advance.",
    "Provide communications outlets and raceways; communications cabling and devices are installed and terminated by others.",
    "Existing fire alarm remains in constant operation. Design-build revisions require compatible factory-certified components, factory-certified connection technician, owner monitoring-agency acceptance and fire marshal design approval before rough-in."
   ],
   "scale": null,
   "title": "E0.01 ELECTRICAL SPECIFICATIONS",
   "doc_index": 1,
   "page_role": "spec_text",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.01",
   "resolution_flags": []
  },
  {
   "page": 3,
   "tags": [
    "one-line",
    "existing to remain",
    "normal power",
    "emergency power",
    "transformers",
    "ATS"
   ],
   "notes": [
    "View 1 is marked NO SCALE. All depicted distribution equipment and feeder tags are marked existing; no new feeder size or length is provided.",
    "Normal path: SB1 existing 400A breaker to 1HD, then XF5 112.5KVA, then 1LL, with branches to 1LI and 1LH.",
    "Emergency path: SB1 existing 1200A breaker to ATS-5; second ATS connection references existing switchboard EM. ATS feeds EM2; EM2 225A breaker feeds 1EEHC, then XF12 45 KVA, then 1EELC.",
    "SB1: 480/277V, 3-phase, 4-wire, 4000A, braced at 65KAIC. ATS-5: 480/277V, 3-phase, 4-wire, 1200A. EM2: 480/277V, 3-phase, 4-wire, 1200A, braced at 65KAIC.",
    "Existing/new load annotations: 1HD E:149 kVA, N:9 kVA; 1LI E:25 kVA, N:5 kVA; 1LH E:23 kVA, N:3 kVA; 1EELC E:21 kVA, N:8 kVA.",
    "Keynote 1: minimum equipment AIC is 14K at 480/277V and 10K at 208/120V unless otherwise noted.",
    "Keynotes 2 and 3 state design professional performed required short-circuit and voltage-drop calculations. Keynote 4 states panel load summaries include additional 25% of continuous and largest motor loads where applicable.",
    "Existing distribution equipment is inventoried here, not recounted on E1.00 or E0.03."
   ],
   "scale": "NTS",
   "title": "E0.02 SINGLE LINE DIAGRAMS",
   "doc_index": 1,
   "page_role": "diagram",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.02",
   "resolution_flags": []
  },
  {
   "page": 4,
   "tags": [
    "panel schedule",
    "existing panels",
    "GFCI breakers",
    "branch circuits",
    "voltage drop"
   ],
   "notes": [
    "Schedules are for existing panels 1HD, 1EELC, 1LH and 1LI; do not purchase new panelboards from these schedules.",
    "Keynote 1 requires new GFCI circuit breaker with mounting hardware, manufacturer and AIC matching existing. It applies to 1EELC circuits 1, 3, 5 and 7.",
    "1HD-21 lighting and all listed new receptacle circuits specify #10 H, N and G. 1LH-11 undercabinet/task lighting specifies #12 H, N and G.",
    "1HD: 400 A MLO, 480/277 Wye, 3-phase, 4-wire, 65 kA SCCR; fed from 400 A/3P at SB1.",
    "1EELC: 150 A MCB, 120/208 Wye, 3-phase, 4-wire; SCCR EXISTING; FED FROM is printed '0 A/0P @' without a source.",
    "1LH: 100 A MLO, 120/208 Wye, 3-phase, 4-wire, 10 kA SCCR, ISC 0.21 kA; fed from 100 A/3P at ILL as printed.",
    "1LI: 100 A MCB, 120/208 Wye, 3-phase, 4-wire, 10 kA SCCR, ISC 0.20 kA; fed from 100 A/3P at ILL as printed.",
    "All four panels are surface-mounted, NEMA 1, single tub with solid neutral and ground bus; location fields are blank.",
    "Panel phase totals appear substantially unbalanced and exceed main ratings on phase A, while three-phase summary demand currents are lower. Obtain engineer confirmation rather than modifying these printed values.",
    "1HD circuit 37 phase-A value is visibly truncated as '111...'; it cannot be recovered from the displayed schedule."
   ],
   "scale": null,
   "title": "E0.03 PANEL SCHEDULES",
   "doc_index": 1,
   "page_role": "schedule",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.03",
   "resolution_flags": []
  },
  {
   "page": 5,
   "tags": [
    "fixture schedule",
    "COMcheck",
    "lighting controls",
    "2024 IECC",
    "exit signs",
    "undercabinet lighting"
   ],
   "notes": [
    "Luminaire schedule includes L1 through L5 and X1. It does not state installed quantities; quantities separately reported from the compliance calculation must be checked against E3.01 and not added to plan counts.",
    "COMcheck lists L1: breakroom 1, office 2, pharmacy 18; L2: pharmacy 1; L3: breakroom 4, restroom 2, pharmacy 10. Total proposed power is 1190 W.",
    "COMcheck uses 20 W for L3, whereas luminaire schedule specifies 21 / FIX. COMcheck does not list L4, L5 or X1.",
    "COMcheck identifies 2024 IECC, Las Vegas, Nevada, climate zone 3b, alteration; interior lighting passes.",
    "Confirm colors and finishes with architect/interior designer before release. Coordinate ceiling types, fixture mounting, trim, elevations, sections and accessories.",
    "Mounting heights are to bottom of fixture unless noted. Listed lumens are minimum initial delivered lumens; watts are maximum ANSI watts.",
    "First listed manufacturer/model is basis of design. Model numbers are not complete ordering information; coordinate full description and specifications for exact materials and accessories.",
    "Coordinate driver dimming methods/protocols with control system and control manufacturer.",
    "Energy checklist references occupancy sensors and manual dimming on E3.01, automatic receptacle control on E2.01, and voltage drop on E0.03. Daylight control and time-switch entries state the requirement does not apply.",
    "Automatic receptacle-control checklist cites 50% of 15/20A receptacles in applicable spaces and at least 25% of branch feeders for modular furniture."
   ],
   "scale": null,
   "title": "E0.04 LIGHTING FIXTURE SCHEDULE AND COMPLIANCE CERTIFICATE",
   "doc_index": 1,
   "page_role": "schedule",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.04",
   "resolution_flags": [
    {
     "page": 5,
     "reason": "L4 CONTROL METHOD cell appears malformed; cannot reliably establish the exact printed control text.",
     "region": "0.78,0.045,0.82,0.06",
     "doc_index": 1,
     "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20"
    }
   ]
  },
  {
   "page": 6,
   "tags": [
    "overall plan",
    "existing distribution",
    "pharmacy limits",
    "enlarged-plan references"
   ],
   "notes": [
    "Main view title is ELECTRICAL OVERALL POWER PLAN. Pharmacy work boundary references 1/ED2.01, 1/ED3.01, 1/E2.01 and 1/E3.01.",
    "Do not count pharmacy devices from this location plan; use the referenced full demolition and new-work plans.",
    "Existing distribution locations southeast of pharmacy include 1LL, XF5, 1LH, 1HD, 1EEHC, 1EELC, XF-18, 1ECLB and XF-12. 1LI is farther east/southeast.",
    "XF5 is labeled '(E) IPC XF5 113kVA' here versus '(E) TRANSFORMER XF5 112.5KVA' on E0.02; verify equipment identity/rating.",
    "XF-18 is labeled 30kVA; XF-12 is labeled 45kVA. XF-18 and 1ECLB are not depicted in the provided one-line.",
    "Equipment already inventoried on E0.02 is not counted again here. No branch/feeder route is drawn between the pharmacy and the existing electrical equipment."
   ],
   "scale": "1/16\" = 1'-0\"",
   "title": "E1.00 ELECTRICAL OVERALL PLAN",
   "doc_index": 1,
   "page_role": "plan",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E1.00",
   "resolution_flags": []
  }
 ],
 "scope": [
  {
   "page": 1,
   "quote": "COMMISSIONING OF ESSENTIAL ELECTRICAL POWER SYSTEMS IS REQUIRED",
   "section": "COMMISSIONING NOTE",
   "doc_index": 1,
   "relevance": "electrical",
   "statement": "Provide essential electrical power system commissioning per 2022 FGI hospital guidelines, Section 1.2-8.1.5.",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.00"
  },
  {
   "page": 1,
   "quote": "CONTRACTOR SHALL PROVIDE TO THE BUILDING DEPARTMENT THE UPDATED COORDINATION STUDY FOR FINAL SIGN-OFF.",
   "section": "NOTE TO CONTRACTOR",
   "doc_index": 1,
   "relevance": "electrical",
   "statement": "Obtain existing hospital coordination study, coordinate update for new electrical loads with hospital engineering, and deliver updated study to building department for final sign-off.",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.00"
  },
  {
   "page": 1,
   "quote": "COMMON NEUTRALS MAY NOT BE USED FOR BRANCH CIRCUITS.",
   "section": "Electrical installation note 1",
   "doc_index": 1,
   "relevance": "electrical",
   "statement": "Provide separate branch-system raceways and boxes and individual branch-circuit neutrals.",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.00"
  },
  {
   "page": 1,
   "quote": null,
   "section": "Installation notes 4, 10; renovation notes 3, 4; fire/smoke barrier designations",
   "doc_index": 1,
   "relevance": "electrical",
   "statement": "Provide cutting, patching, reinstallation, wall repairs and fire/smoke-rated penetration systems required for electrical work; coordinate architectural ratings including floors.",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.00"
  },
  {
   "page": 2,
   "quote": null,
   "section": "Part One 7, 14, 17, 18",
   "doc_index": 1,
   "relevance": "electrical",
   "statement": "Provide permits and inspections, electronic submittals, as-built records, typed panel directories, equipment O&M information and minimum one-year guarantee.",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.01"
  },
  {
   "page": 2,
   "quote": "FF&E: FURNISHINGS, FIXTURES AND EQUIPMENT - PROVIDED BY OTHERS AT JOBSITE.",
   "section": "Part One 5.D",
   "doc_index": 1,
   "relevance": "electrical",
   "statement": "Receive, protect, store, assemble, install and connect FF&E supplied by others; provide structural backing rated five times load.",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.01"
  },
  {
   "page": 2,
   "quote": "WHERE STARTERS AND/OR DISCONNECT SWITCHES ARE FURNISHED TOGETHER WITH EQUIPMENT, RECEIVE, INSTALL, AND CONNECT THOSE ITEMS.",
   "section": "Part One 13",
   "doc_index": 1,
   "relevance": "other_trade_affecting_electrical",
   "statement": "Connect equipment provided by others, including controls, safety devices and interconnections except control systems specifically assigned to mechanical/plumbing trades. Provide fusible disconnect switches and motor starters unless integral; install and connect those supplied with equipment.",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.01"
  },
  {
   "page": 2,
   "quote": "EXISTING CONDUITS REMOVED FROM SERVICE MAY BE ABANDONED IN PLACE IF IN A CONCEALED LOCATION.",
   "section": "Part Three 2",
   "doc_index": 1,
   "relevance": "electrical",
   "statement": "Provide complete selective electrical demolition, remove all wire from abandoned raceways, preserve circuit continuity through demolition, and relocate existing equipment/circuiting as necessary.",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.01"
  },
  {
   "page": 2,
   "quote": null,
   "section": "Part Three 3, 4",
   "doc_index": 1,
   "relevance": "electrical",
   "statement": "Offer removed equipment to owner for salvage, deliver selected equipment onsite and remove the rest. Reuse existing panelboards and switchgear where indicated, add matching breakers/fuses as required, trace and identify circuits and rearrange to new schedules.",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.01"
  },
  {
   "page": 2,
   "quote": null,
   "section": "Part Three 5, 6",
   "doc_index": 1,
   "relevance": "electrical",
   "statement": "Retain outlets/circuiting not conflicting with new conditions; extend to new surfaces, caulk and provide jumbo plates where needed. Accommodate engineer-directed outlet/equipment/connection relocations up to 10 feet under the base requirements.",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.01"
  },
  {
   "page": 2,
   "quote": "PROVIDE TEMPORARY ELECTRICAL POWER DISTRIBUTION AND LIGHTING AS REQUIRED FOR ALL TRADES",
   "section": "Part Three 7",
   "doc_index": 1,
   "relevance": "electrical",
   "statement": "Provide temporary electrical distribution and lighting for all trades, complying with NEC and OSHA; energy supply expense is assigned to others.",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.01"
  },
  {
   "page": 2,
   "quote": "PROVIDE 120V CONTROL POWER CONNECTIONS TO SMOKE/FIRE DAMPERS, VAV BOXES, TEMPERATURE CONTROL, AND FIRE ALARM PANELS, DOOR HOLDING/LATCHING DEVICES",
   "section": "Part Three 17",
   "doc_index": 1,
   "relevance": "other_trade_affecting_electrical",
   "statement": "Provide applicable 120V control-power connections: fire/smoke dampers on emergency circuit with smoke detector, maximum 10 devices/circuit; nonfan VAV terminals on normal power, verify, maximum 10 devices/circuit; temperature control panels on emergency power, verify, maximum one device/circuit; door holding/latching devices on emergency power, maximum 10 devices/circuit.",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.01"
  },
  {
   "page": 2,
   "quote": "EACH SUCH OUTAGE (OR OPERATION WHICH MAY POSE RISK OF AN ACCIDENTAL OUTAGE) SHALL BE SCHEDULED 48 HOURS IN ADVANCE.",
   "section": "Part Three 18",
   "doc_index": 1,
   "relevance": "other",
   "statement": "Maintain ongoing 24-hour hospital operations; provide barricades, noise abatement and dust containment. Schedule outages and operations risking accidental outages 48 hours in advance; interruptions only at resident-engineer-directed times and momentary in nature.",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.01"
  },
  {
   "page": 2,
   "quote": "CABLING AND DEVICES SHALL BE INSTALLED AND TERMINATED BY OTHERS.",
   "section": "Part Three 19",
   "doc_index": 1,
   "relevance": "electrical",
   "statement": "Electrical contractor provides communications outlets and raceways for telephone, data, point-of-sale, sound, security, audiovisual, CCTV and MATV as indicated; cabling and device installation/termination are by others.",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.01"
  },
  {
   "page": 2,
   "quote": "EXISTING FIRE ALARM SYSTEM TO REMAIN. MAINTAIN IN CONSTANT OPERATION DURING THIS PROJECT.",
   "section": "Part Three 20",
   "doc_index": 1,
   "relevance": "electrical",
   "statement": "Carry design-build revisions to existing fire alarm, maintain operation, expand panel/annunciator for added devices or zones, obtain fire marshal design approval before rough-in and use a factory-certified technician for connections.",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.01"
  },
  {
   "page": 4,
   "quote": null,
   "section": "Panel schedules",
   "doc_index": 1,
   "relevance": "electrical",
   "statement": "Provide the pharmacy circuits scheduled in existing panels; #10 hot, neutral and ground is scheduled for new receptacle circuits and 1HD-21 lighting, while 1LH-11 task/undercabinet circuit uses #12.",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.03"
  },
  {
   "page": 4,
   "quote": "FURNISH AND INSTALL NEW GFCI TYPE CIRCUIT BREAKER WITH ALL REQUIRED MOUNTING HARDWARE.",
   "section": "Keynote 1; 1EELC circuits 1, 3, 5, 7",
   "doc_index": 1,
   "relevance": "electrical",
   "statement": "Install four new 20A 1-pole GFCI breakers for refrigerator circuits in 1EELC, matching existing manufacturer and interrupting rating.",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.03"
  }
 ],
 "specs": [
  {
   "item": "Substitutions and basis of proposal",
   "page": 2,
   "section": "Bidding 2; Part One 15, 16",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "manufacturer": null,
   "sheet_number": "E0.01",
   "approved_equals": [],
   "basis_of_design": "PROPOSAL SHALL BE BASED ON MANUFACTURER NAMES AS LISTED UNLESS \"OR EQUAL\" IS INDICATED.",
   "substitution_rule": "Submit requests at least five business days before bid closing; engineer determines equality. Proposed or-equal substitutions require consideration before bidding and written owner-representative preapproval.",
   "material_category_hint": "Other",
   "vendor_or_organization_requirements": "Contractor coordinates fit, finish, clearances, other trades and required permit-document revisions for substitutions."
  },
  {
   "item": "Switchgear acceptable manufacturers",
   "page": 2,
   "section": "Part Two 2, 4.A",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "manufacturer": null,
   "sheet_number": "E0.01",
   "approved_equals": [
    "EATON",
    "GENERAL ELECTRIC",
    "SIEMENS",
    "SQUARE D"
   ],
   "basis_of_design": "SWITCHGEAR: EATON, GENERAL ELECTRIC, SIEMENS, SQUARE D",
   "substitution_rule": "Existing modifications require matching components; general substitution requirements apply.",
   "material_category_hint": "Switchgear",
   "vendor_or_organization_requirements": "Protective devices must be manufacturer-certified compatible with existing equipment and equal or exceed existing AIC."
  },
  {
   "item": "Light fixture acceptable manufacturers",
   "page": 2,
   "section": "Part Two 4.B",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "manufacturer": null,
   "sheet_number": "E0.01",
   "approved_equals": [
    "ACUITY",
    "COOPER",
    "HUBBELL",
    "THOMAS"
   ],
   "basis_of_design": "LIGHT FIXTURES: ACUITY, COOPER, HUBBELL, THOMAS",
   "substitution_rule": "Coordinate with specifically scheduled fixture basis of design and prebid substitution procedure.",
   "material_category_hint": "Lighting",
   "vendor_or_organization_requirements": null
  },
  {
   "item": "Wiring devices and plates",
   "page": 2,
   "section": "Part Two 4.C, 12, 15",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "manufacturer": null,
   "sheet_number": "E0.01",
   "approved_equals": [
    "HUBBELL",
    "LEVITON",
    "LEGRAND",
    "WIREMOLD"
   ],
   "basis_of_design": "WIRING DEVICES: HUBBELL, LEVITON, LEGRAND, WIREMOLD",
   "substitution_rule": "General prebid substitution procedure applies.",
   "material_category_hint": "General Material",
   "vendor_or_organization_requirements": "Specification grade, minimum 20A; nylon plates; match adjacent surface color. Exposed devices require weatherproof-in-use lockable covers. Publicly accessible equipment/circuiting must be tamperproof and vandal resistant; openable devices/equipment padlockable."
  },
  {
   "item": "Conduit and raceway installation",
   "page": 2,
   "section": "Part Two 5; Part Three 12",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "manufacturer": null,
   "sheet_number": "E0.01",
   "approved_equals": [],
   "basis_of_design": "EMT WITH STEEL INSULATED THROAT SET SCREW FITTINGS",
   "substitution_rule": "MC CABLE SHALL NOT BE ALLOWED.",
   "material_category_hint": "General Material",
   "vendor_or_organization_requirements": "EMT permitted in dry protected interiors; PVC Schedule 40 below grade at minimum 24 inches; wrapped rigid elbows/risers through grade; RGS or IMC with threaded fittings where exposed to elements or physical damage; below-grade metal conduit half-lap wrapped with 20 mil PVC tape. ENT prohibited. Steel flex to recessed/suspended luminaires and motorized/vibrating equipment. Pull cords in empty conduit. Above-ceiling wiring specifically required in rigid conduit. Provide expansion fittings at building joints, roof and temperature variations greater than 30\u00b0F."
  },
  {
   "item": "Conductors and grounding",
   "page": 2,
   "section": "Part Two 6; Part Three 1",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "manufacturer": null,
   "sheet_number": "E0.01",
   "approved_equals": [],
   "basis_of_design": "INSULATION SHALL BE TYPE THWN OR THHN.",
   "substitution_rule": null,
   "material_category_hint": "General Material",
   "vendor_or_organization_requirements": "Copper unless noted; stranded #8 AWG and larger. Aluminum not smaller than #1/0 and terminated in insulated compression-type CU/AL fittings. Code-sized EGC in all feeder and branch raceways; isolated grounds insulated green/yellow stripe. NEC Article 250."
  },
  {
   "item": "Panelboards, protective devices, safety switches and contactors",
   "page": 2,
   "section": "Part Two 7-11",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "manufacturer": null,
   "sheet_number": "E0.01",
   "approved_equals": [],
   "basis_of_design": "PANELS SHALL HAVE ALUMINUM BUS AND HARDWARE, BOLT-ON CIRCUIT BREAKERS",
   "substitution_rule": "Match existing where modifying existing equipment.",
   "material_category_hint": "Switchgear",
   "vendor_or_organization_requirements": "Panel trim flush mono-flat, piano-hinged door-in-door, lockable master-keyed flush latches. For flush panels, one empty 1-inch conduit to accessible attic per four spare/space circuits. Dual-element current-limiting fuses; lockable spare fuse cabinet with three spares of each used size. Safety switches general duty through 250V and heavy duty above 250V. Electrically held contactors with ON-OFF-AUTO cover switch. Fully rated above available fault current, minimum 10KAIC; documented series rating acceptable."
  },
  {
   "item": "Luminaire installation and accessories",
   "page": 2,
   "section": "Part Two 13",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "manufacturer": null,
   "sheet_number": "E0.01",
   "approved_equals": [],
   "basis_of_design": "LIGHT FIXTURES SHALL BE PROVIDED WITH ALL ASSOCIATED HARDWARE",
   "substitution_rule": null,
   "material_category_hint": "Lighting",
   "vendor_or_organization_requirements": "Include hanger bars, pendants, stems, restraints, chains, cords and lamps as applicable; acrylic lenses, anodized reflectors. Generic fluorescent requirements: electronic programmed rapid-start ballast, THD below 10%, lamp CRI at least 80%. Generic incandescent requirements: 130V inside frost, 2000-hour minimum; low-voltage HIR halogen 3000-hour minimum. Scheduled fixtures on E0.04 are LED."
  },
  {
   "item": "Identification",
   "page": 2,
   "section": "Part Two 14; Part Three 13",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "manufacturer": null,
   "sheet_number": "E0.01",
   "approved_equals": [],
   "basis_of_design": "IDENTIFY ALL EQUIPMENT, SWITCHBOARD CIRCUITS, AND ELECTRICALLY CONNECTED EQUIPMENT WITH ENGRAVED NAMEPLATES.",
   "substitution_rule": null,
   "material_category_hint": "General Material",
   "vendor_or_organization_requirements": "Nameplates attached with at least two screws; typed panel directories; clear satin self-adhesive device labels showing source and circuit. Mark boxes with panel/circuit; permanent pen allowed above ceiling. Tag conductors at source, junction and outlet boxes with permanent adhesive marker strips."
  },
  {
   "item": "Supports, pads, sleeves and firestopping",
   "page": 2,
   "section": "Part Three 9-11",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "manufacturer": null,
   "sheet_number": "E0.01",
   "approved_equals": [],
   "basis_of_design": "PROVIDE 3\" HIGH HOUSEKEEPING CONCRETE PADS FOR FLOOR MOUNTED EQUIPMENT.",
   "substitution_rule": null,
   "material_category_hint": "General Material",
   "vendor_or_organization_requirements": "Support raceways, boxes, cabinets, luminaires and equipment from structure; systems rated five times actual load. Provide sleeves with seals and escutcheons; below-grade watertight, exterior weatherproof and roof flashed/counterflashed. UL-listed fire sealants per architectural specification; maintain allowable penetration area and assembly rating. E0.00 requires ASTM E814 tested/certified penetration systems."
  },
  {
   "item": "Existing fire alarm design-build modifications",
   "page": 2,
   "section": "Part Three 20",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "manufacturer": null,
   "sheet_number": "E0.01",
   "approved_equals": [],
   "basis_of_design": "NEW COMPONENTS AND CIRCUITING SHALL BE FACTORY CERTIFIED AS BEING PROJECT-SPECIFIC COMPATIBLE WITH EXISTING SYSTEM.",
   "substitution_rule": "Existing-system compatibility required.",
   "material_category_hint": "Low Voltage",
   "vendor_or_organization_requirements": "Factory-certified technician for existing-system connections; acceptance by owner's system-monitoring agency; fire marshal approval of proposed design before rough-in; continuous operation maintained."
  },
  {
   "item": "L1 recessed 2x4 LED troffer",
   "page": 5,
   "section": "LUMINAIRE SCHEDULE",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "manufacturer": "METALUX",
   "sheet_number": "E0.04",
   "approved_equals": [],
   "basis_of_design": "METALUX - #24GR-LD5-42-UNV-L835-CD1-U",
   "substitution_rule": "First manufacturer/model is basis of design; E0.01 prebid approval rules apply.",
   "material_category_hint": "Lighting",
   "vendor_or_organization_requirements": "277V; 40 / FIX; 3,071 lm; 0-10V dimming. Coordinate complete ordering description, ceiling trim, accessories and finish."
  },
  {
   "item": "L2 recessed 2x2 LED troffer",
   "page": 5,
   "section": "LUMINAIRE SCHEDULE",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "manufacturer": "METALUX",
   "sheet_number": "E0.04",
   "approved_equals": [],
   "basis_of_design": "METALUX - #22GR-LD5-32-UNV-L835-CD1-U",
   "substitution_rule": "First manufacturer/model is basis of design; E0.01 prebid approval rules apply.",
   "material_category_hint": "Lighting",
   "vendor_or_organization_requirements": "277V; 30 / FIX; 3,032 lm; 0-10V dimming."
  },
  {
   "item": "L3 recessed 6-inch LED downlight",
   "page": 5,
   "section": "LUMINAIRE SCHEDULE",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "manufacturer": "HALO",
   "sheet_number": "E0.04",
   "approved_equals": [],
   "basis_of_design": "HALO - #HC620D010 \u2013 HM60525835",
   "substitution_rule": "First manufacturer/model is basis of design; E0.01 prebid approval rules apply.",
   "material_category_hint": "Lighting",
   "vendor_or_organization_requirements": "277V; 21 / FIX; 2,000 lm; 0-10V dimming. Compliance calculation uses 20W instead."
  },
  {
   "item": "L4 task LED lighting",
   "page": 5,
   "section": "LUMINAIRE SCHEDULE",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "manufacturer": "WAC LIGHTING",
   "sheet_number": "E0.04",
   "approved_equals": [],
   "basis_of_design": "WAC LIGHTING #BL-29903",
   "substitution_rule": "First manufacturer/model is basis of design; E0.01 prebid approval rules apply.",
   "material_category_hint": "Lighting",
   "vendor_or_organization_requirements": "Wall mount; 120V; 9 / FIX; lumens N/A. Control-method cell needs confirmation."
  },
  {
   "item": "L5 undercabinet LED lighting",
   "page": 5,
   "section": "LUMINAIRE SCHEDULE",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "manufacturer": "WAC LIGHTING",
   "sheet_number": "E0.04",
   "approved_equals": [],
   "basis_of_design": "WAC LIGHTING #LS-LED14P-30-P",
   "substitution_rule": "First manufacturer/model is basis of design; E0.01 prebid approval rules apply.",
   "material_category_hint": "Lighting",
   "vendor_or_organization_requirements": "Undercabinet mount; 120V; 5 / FIX; 345 lm; LOCAL control."
  },
  {
   "item": "X1 LED edge-lit exit sign",
   "page": 5,
   "section": "LUMINAIRE SCHEDULE",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "manufacturer": "SURE-LITES",
   "sheet_number": "E0.04",
   "approved_equals": [],
   "basis_of_design": "SURE-LITES - #EUS70R",
   "substitution_rule": "First manufacturer/model is basis of design; E0.01 prebid approval rules apply.",
   "material_category_hint": "Lighting",
   "vendor_or_organization_requirements": "Ceiling mount; 277V; 5 / FIX; number of faces and chevrons per plans."
  }
 ],
 "counts": [
  {
   "page": 3,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "Existing reference equipment, not new procurement.",
   "location": "One-line at (0.45,0.34)",
   "quantity": 1,
   "doc_index": 1,
   "confidence": 0.99,
   "description": "Existing main service switchgear to remain, 4000A, 480/277V, 3-phase, 4-wire, 65KAIC bracing",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.02",
   "symbol_or_tag": "SB1",
   "material_category_hint": "Switchgear"
  },
  {
   "page": 3,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "Existing normal supply from SB1 and connection to existing switchboard EM.",
   "location": "One-line at (0.46,0.43)",
   "quantity": 1,
   "doc_index": 1,
   "confidence": 0.99,
   "description": "Existing automatic transfer switch to remain, 1200A, 480/277V, 3-phase, 4-wire",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.02",
   "symbol_or_tag": "ATS-5",
   "material_category_hint": "Switchgear"
  },
  {
   "page": 3,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "Existing 1200A and 225A breakers shown.",
   "location": "One-line at (0.52,0.52)",
   "quantity": 1,
   "doc_index": 1,
   "confidence": 0.99,
   "description": "Existing distribution panel to remain, 1200A, 480/277V, 3-phase, 4-wire, 65KAIC bracing",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.02",
   "symbol_or_tag": "EM2",
   "material_category_hint": "Switchgear"
  },
  {
   "page": 3,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "Inventory only; panel-specific ratings and modifications are on E0.03. Not recounted on E1.00.",
   "location": "One-line at (0.42,0.43) (0.42,0.56) (0.39,0.63) (0.42,0.63) (0.52,0.62) (0.52,0.74)",
   "quantity": 6,
   "doc_index": 1,
   "confidence": 0.99,
   "description": "Existing panelboards to remain",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.02",
   "symbol_or_tag": "1HD, 1LL, 1LI, 1LH, 1EEHC, 1EELC",
   "material_category_hint": "Switchgear"
  },
  {
   "page": 3,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "E1.00 labels the equipment IPC XF5 113kVA.",
   "location": "Normal distribution at (0.42,0.50)",
   "quantity": 1,
   "doc_index": 1,
   "confidence": 0.99,
   "description": "Existing transformer to remain, 112.5KVA",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.02",
   "symbol_or_tag": "XF5",
   "material_category_hint": "Switchgear"
  },
  {
   "page": 3,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "Also located on E1.00 as IPC XF-12; not counted twice.",
   "location": "Emergency distribution at (0.52,0.68)",
   "quantity": 1,
   "doc_index": 1,
   "confidence": 0.99,
   "description": "Existing transformer to remain, 45 KVA",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.02",
   "symbol_or_tag": "XF12",
   "material_category_hint": "Switchgear"
  },
  {
   "page": 4,
   "unit": "EA",
   "basis": "schedule_text",
   "notes": "Three MED FRIDGE - PHARMACY circuits and one BREAK RM FRIDGE - PHARMACY circuit. Match existing breaker manufacturer and AIC.",
   "location": "1EELC circuits 1, 3, 5, 7",
   "quantity": 4,
   "doc_index": 1,
   "confidence": 1,
   "description": "New 20A, 1-pole GFCI circuit breaker in existing panel, including mounting hardware",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.03",
   "symbol_or_tag": "Keynote 1",
   "material_category_hint": "Switchgear"
  },
  {
   "page": 5,
   "unit": "EA",
   "basis": "schedule_text",
   "notes": "Sum of printed COMcheck rows on this sheet. Reconcile with E3.01; do not add to plan-symbol quantity.",
   "location": "Breakroom 1; office 2; pharmacy 18",
   "quantity": 21,
   "doc_index": 1,
   "confidence": 0.98,
   "description": "2x4 recessed LED troffer, compliance-calculation quantity only",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.04",
   "symbol_or_tag": "L1",
   "material_category_hint": "Lighting"
  },
  {
   "page": 5,
   "unit": "EA",
   "basis": "schedule_text",
   "notes": "Reconcile with E3.01; do not add to plan-symbol quantity.",
   "location": "Pharmacy",
   "quantity": 1,
   "doc_index": 1,
   "confidence": 0.99,
   "description": "2x2 recessed LED troffer, compliance-calculation quantity only",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.04",
   "symbol_or_tag": "L2",
   "material_category_hint": "Lighting"
  },
  {
   "page": 5,
   "unit": "EA",
   "basis": "schedule_text",
   "notes": "Sum of printed COMcheck rows. COMcheck uses 20W, fixture schedule 21W. Reconcile with E3.01; do not add to plan-symbol quantity.",
   "location": "Breakroom 4; restroom 2; pharmacy 10",
   "quantity": 16,
   "doc_index": 1,
   "confidence": 0.98,
   "description": "6-inch recessed LED downlight, compliance-calculation quantity only",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.04",
   "symbol_or_tag": "L3",
   "material_category_hint": "Lighting"
  },
  {
   "page": 6,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "Not shown on E0.02; no modification specifically indicated here.",
   "location": "Existing electrical equipment southeast of pharmacy at (0.49,0.64)",
   "quantity": 1,
   "doc_index": 1,
   "confidence": 0.9,
   "description": "Existing integrated power center/transformer to remain, 30kVA",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E1.00",
   "symbol_or_tag": "IPC XF-18",
   "material_category_hint": "Switchgear"
  },
  {
   "page": 6,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "Not shown on E0.02; no schedule or modification given on these pages.",
   "location": "Existing electrical equipment southeast of pharmacy at (0.49,0.65)",
   "quantity": 1,
   "doc_index": 1,
   "confidence": 0.9,
   "description": "Existing panelboard to remain",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E1.00",
   "symbol_or_tag": "1ECLB",
   "material_category_hint": "Switchgear"
  }
 ],
 "details": [
  {
   "page": 3,
   "title": "SINGLE LINE DIAGRAM",
   "doc_index": 1,
   "detail_ref": "1/E0.02",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.02",
   "electrical_relevance": "Establishes existing normal and emergency supply paths, existing transformers and ATS, and interrupting-rating requirements. All feeder tags are existing; sizes and lengths are not stated."
  },
  {
   "page": 6,
   "title": "ELECTRICAL OVERALL POWER PLAN",
   "doc_index": 1,
   "detail_ref": "1/E1.00",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E1.00",
   "electrical_relevance": "Locates pharmacy work area relative to existing panels and transformers and references enlarged demolition/new-work power and lighting plans. Useful for access and routing coordination, but contains no drawn new circuit routes."
  }
 ],
 "summary": "These six sheets contain the electrical legends and installation requirements, drawing specifications, existing distribution one-line, four existing-panel schedules, luminaire schedule and energy compliance documentation, and an overall location plan. The remodel uses existing normal and emergency distribution equipment, with new pharmacy branch circuits and four specifically keyed GFCI breakers. Lighting includes 277V recessed troffers and downlights, 120V task and undercabinet lights, and 277V exit signs; final fixture quantities must be reconciled with E3.01. The specifications include temporary power, selective demolition, circuit tracing, firestopping, design-build fire alarm modifications, and communications rough-in with cabling and devices by others. Hospital operations must remain active, outages require advance coordination, and essential-power commissioning and an updated hospital coordination study are required. No new feeder lengths or underground routes are established by these pages.",
 "category": "electrical_drawings",
 "questions": [
  {
   "why": "E0.00 assigns study update and commissioning responsibilities without defining testing boundaries or owner procedures.",
   "page": 1,
   "question": "Provide existing hospital coordination study, required update boundaries, responsible study provider and essential-power commissioning acceptance criteria.",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.00"
  },
  {
   "why": "Raceway selection materially changes the branch-circuit installation. MC and ENT are expressly prohibited.",
   "page": 2,
   "question": "Does the specific above-ceiling rigid-conduit requirement prohibit EMT above ceilings, despite the general permission for EMT in dry protected interior locations?",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.01"
  },
  {
   "why": "Factory compatibility, factory-certified connections and continuous operation are required; no fire alarm device layout or manufacturer is provided in these six pages.",
   "page": 2,
   "question": "Identify existing fire alarm manufacturer, authorized service company, monitoring agency, required design-build device changes and shutdown/fire-watch procedures.",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.01"
  },
  {
   "why": "Specifications require 24-hour operations, momentary interruptions and 48-hour advance scheduling.",
   "page": 2,
   "question": "Confirm owner-approved work windows, shutdown process, temporary-power sources and infection-control/dust-containment requirements.",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.01"
  },
  {
   "why": "The project is a hospital pharmacy, but this drawing specification is explicitly headed COMMERCIAL GRADE.",
   "page": 2,
   "question": "Confirm whether healthcare/hospital-grade wiring devices and healthcare wiring methods elsewhere in the project specifications supersede this sheet's commercial/specification-grade requirements.",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.01"
  },
  {
   "why": "One-line shows only existing feeders/equipment, with new load annotations but no new feeder sizes or routes.",
   "page": 3,
   "question": "Confirm existing feeder adequacy and that no feeder or distribution-equipment replacement is required.",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.02"
  },
  {
   "why": "Printed phase-A currents are 486.54A for 400A 1HD, 199.59A for 150A 1EELC, 198.15A for 100A 1LH, and 223.49A for 100A 1LI, while summary demand currents are lower. The circuit 37 load is truncated as '111...'.",
   "page": 4,
   "question": "Correct or explain panel phase totals and provide the complete 1HD circuit 37 transformer load value.",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.03"
  },
  {
   "why": "1EELC FED FROM reads '0 A/0P @', SCCR is EXISTING, and four new GFCI breakers must match existing manufacturer/AIC.",
   "page": 4,
   "question": "Confirm the source and existing interrupting rating of 1EELC and identify existing panel/breaker manufacturers and catalog families.",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.03"
  },
  {
   "why": "Only four breakers are explicitly keyed as new; schedules list other new loads on 20A circuits without a replacement designation.",
   "page": 4,
   "question": "Which non-GFCI branch breakers are reused versus newly furnished for the new pharmacy circuits?",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.03"
  },
  {
   "why": "Compliance table lists 21 L1, one L2 and 16 L3, with no L4/L5/X1 entries and a different L3 wattage.",
   "page": 5,
   "question": "Reconcile COMcheck fixture quantities with E3.01, confirm L3 at 21W versus 20W, and clarify treatment of L4/L5/X1 in the energy calculation.",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.04"
  },
  {
   "why": "L4 control cell is not reliably legible, and schedule expressly states model numbers are incomplete ordering information.",
   "page": 5,
   "question": "Confirm the exact L4 control method and complete luminaire ordering configurations.",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.04"
  },
  {
   "why": "E1.00 calls XF5 an IPC at 113kVA; E0.02 calls it a 112.5KVA transformer. XF-18 and 1ECLB appear on the overall plan but not the one-line.",
   "page": 6,
   "question": "Confirm existing XF5 rating/identity and whether XF-18 or 1ECLB requires any work.",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E1.00"
  }
 ],
 "schedules": [
  {
   "name": "(E) PANEL 1HD",
   "page": 4,
   "rows": [
    [
     "--",
     "1",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "0  0",
     "",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "2",
     "--"
    ],
    [
     "--",
     "3",
     "SPARE",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "0  0",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "4",
     "--"
    ],
    [
     "--",
     "5",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "",
     "0  0",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "6",
     "--"
    ],
    [
     "--",
     "7",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "0  0",
     "",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "8",
     "--"
    ],
    [
     "--",
     "9",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "0  0",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "10",
     "--"
    ],
    [
     "--",
     "11",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "",
     "0  0",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "12",
     "--"
    ],
    [
     "--",
     "13",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "0  0",
     "",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "SPARE",
     "14",
     "--"
    ],
    [
     "--",
     "15",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "0  0",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "16",
     "--"
    ],
    [
     "--",
     "17",
     "SPARE",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "",
     "0  0",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "SPARE",
     "18",
     "--"
    ],
    [
     "--",
     "19",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "0  0",
     "",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "SPARE",
     "20",
     "--"
    ],
    [
     "",
     "21",
     "LIGHTING PHARMACY",
     "20 A",
     "1",
     "10",
     "10",
     "10",
     "2.76",
     "",
     "1.09  0",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "SPARE",
     "22",
     "--"
    ],
    [
     "--",
     "23",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "",
     "0  0",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "SPARE",
     "24",
     "--"
    ],
    [
     "--",
     "25",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "0  0",
     "",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "SPARE",
     "26",
     "--"
    ],
    [
     "--",
     "27",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "0  --",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "--",
     "SPACE",
     "28",
     "--"
    ],
    [
     "--",
     "29",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "",
     "0  --",
     "",
     "--",
     "--",
     "--",
     "1",
     "--",
     "SPACE",
     "30",
     "--"
    ],
    [
     "--",
     "31",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "0  --",
     "",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "--",
     "SPACE",
     "32",
     "--"
    ],
    [
     "--",
     "33",
     "SPACE",
     "--",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "--  --",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "--",
     "SPACE",
     "34",
     "--"
    ],
    [
     "--",
     "35",
     "SPACE",
     "--",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "",
     "--  --",
     "",
     "--",
     "--",
     "--",
     "1",
     "--",
     "SPACE",
     "36",
     "--"
    ],
    [
     "",
     "37",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "111...  --",
     "",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "--",
     "UNUSABLE SPACE",
     "38",
     "--"
    ],
    [
     "",
     "39",
     "EXISTING TRANSFORMER XF5",
     "175 A",
     "3",
     "--",
     "--",
     "--",
     "0.12",
     "",
     "3.06  --",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "--",
     "UNUSABLE SPACE",
     "40",
     "--"
    ],
    [
     "",
     "41",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "2.41  --",
     "",
     "--",
     "--",
     "--",
     "1",
     "--",
     "UNUSABLE SPACE",
     "42",
     "--"
    ]
   ],
   "notes": "Surface; NEMA 1; fed from 400 A/3P @ SB1; location blank; single tub, solid neutral, ground bus; MAIN 400 A MLO; VOLTS 480/277 Wye; PHASE 3; WIRE 4; SCCR 65 kA; ISC UNKNOWN 0.00 kA. A/B/C cells preserve the two printed left/right circuit values in order. Transformer description/OCPD/wire/VD cells are merged over 37/39/41 and shown once on center row 39. Circuit 37 value is truncated in the source. Total Load A/B/C: 131.42 kVA / 24.15 kVA / 2.41 kVA; Total Amps: 486.54 / 99.27 / 8.69. NOTES and CIRCUIT KEY NOTES boxes are blank.",
   "columns": [
    "KEY",
    "CKT NO.",
    "LOAD DESCRIPTION",
    "OCPD AMPS",
    "P",
    "WIRE SIZE H",
    "N",
    "G",
    "VD %",
    "A",
    "B",
    "C",
    "VD %",
    "WIRE SIZE G",
    "N",
    "H",
    "P",
    "OCPD AMPS",
    "LOAD DESCRIPTION",
    "CKT NO.",
    "KEY"
   ],
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.03",
   "schedule_type": "panel"
  },
  {
   "name": "(E) PANEL 1EELC",
   "page": 4,
   "rows": [
    [
     "1",
     "1",
     "MED FRIDGE - PHARMACY",
     "20 A",
     "1",
     "10",
     "10",
     "10",
     "2.5",
     "0.8  0",
     "",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "2",
     "--"
    ],
    [
     "1",
     "3",
     "MED FRIDGE - PHARMACY",
     "20 A",
     "1",
     "10",
     "10",
     "10",
     "2.51",
     "",
     "0.8  0",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "4",
     "--"
    ],
    [
     "1",
     "5",
     "MED FRIDGE - PHARMACY",
     "20 A",
     "1",
     "10",
     "10",
     "10",
     "2.43",
     "",
     "",
     "0.8  0",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "6",
     "--"
    ],
    [
     "1",
     "7",
     "BREAK RM FRIDGE - PHARMACY",
     "20 A",
     "1",
     "10",
     "10",
     "10",
     "2.58",
     "0.8  0",
     "",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "8",
     "--"
    ],
    [
     "",
     "9",
     "WORKSTATION WORK AREA 1",
     "20 A",
     "1",
     "10",
     "10",
     "10",
     "2.21",
     "",
     "0.72  0",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "10",
     "--"
    ],
    [
     "",
     "11",
     "WORKSTATION WORK AREA 1",
     "20 A",
     "1",
     "10",
     "10",
     "10",
     "2.2",
     "",
     "",
     "0.72  0",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "12",
     "--"
    ],
    [
     "",
     "13",
     "WORKSTATION WORK AREA 1",
     "20 A",
     "1",
     "10",
     "10",
     "10",
     "2.19",
     "0.72  0",
     "",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "14",
     "--"
    ],
    [
     "--",
     "15",
     "SPARE",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "0  0",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "16",
     "--"
    ],
    [
     "--",
     "17",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "",
     "0  0.72",
     "2.21",
     "10",
     "10",
     "10",
     "1",
     "20 A",
     "WORKSTATIONS PHARMACY",
     "18",
     ""
    ],
    [
     "--",
     "19",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "0  0.72",
     "",
     "",
     "2.22",
     "10",
     "10",
     "10",
     "1",
     "20 A",
     "WORKSTATIONS PHARMACY",
     "20",
     ""
    ],
    [
     "--",
     "21",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "0  0.72",
     "",
     "2.23",
     "10",
     "10",
     "10",
     "1",
     "20 A",
     "WORKSTATIONS PHARMACY",
     "22",
     ""
    ],
    [
     "--",
     "23",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "",
     "0  0.72",
     "2.24",
     "10",
     "10",
     "10",
     "1",
     "20 A",
     "WORKSTATIONS PHARMACY",
     "24",
     ""
    ],
    [
     "--",
     "25",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "0  0",
     "",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "SPARE",
     "26",
     "--"
    ],
    [
     "--",
     "27",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "0  0",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "28",
     "--"
    ],
    [
     "--",
     "29",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "",
     "0  0",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "30",
     "--"
    ],
    [
     "--",
     "31",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "0  0",
     "",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "32",
     "--"
    ],
    [
     "--",
     "33",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "0  0",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "34",
     "--"
    ],
    [
     "--",
     "35",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "",
     "0  0",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "36",
     "--"
    ],
    [
     "--",
     "37",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "0  0",
     "",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "SPARE",
     "38",
     "--"
    ],
    [
     "--",
     "39",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "0  0",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "SPARE",
     "40",
     "--"
    ],
    [
     "--",
     "41",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "",
     "0  0",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "SPARE",
     "42",
     "--"
    ]
   ],
   "notes": "Surface; NEMA 1; FED FROM 0 A/0P @; location blank; single tub, solid neutral, ground bus; MAIN 150 A MCB; VOLTS 120/208 Wye; PHASE 3; WIRE 4; SCCR EXISTING; ISC UNKNOWN 0.00 kA. A/B/C cells preserve printed left/right circuit values in order. Total Load A/B/C: 23.84 kVA / 2.24 kVA / 2.96 kVA; Total Amps: 199.59 / 18.67 / 25.59. Key 1 requires new GFCI breakers matching existing manufacturer/AIC. NOTES and CIRCUIT KEY NOTES boxes blank.",
   "columns": [
    "KEY",
    "CKT NO.",
    "LOAD DESCRIPTION",
    "OCPD AMPS",
    "P",
    "WIRE SIZE H",
    "N",
    "G",
    "VD %",
    "A",
    "B",
    "C",
    "VD %",
    "WIRE SIZE G",
    "N",
    "H",
    "P",
    "OCPD AMPS",
    "LOAD DESCRIPTION",
    "CKT NO.",
    "KEY"
   ],
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.03",
   "schedule_type": "panel"
  },
  {
   "name": "(E) PANEL 1LH",
   "page": 4,
   "rows": [
    [
     "--",
     "1",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "0  0",
     "",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "2",
     "--"
    ],
    [
     "--",
     "3",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "0  0.18",
     "",
     "2.11",
     "10",
     "10",
     "10",
     "1",
     "20 A",
     "PHARMACY BREAK RM MICROWAVE",
     "4",
     ""
    ],
    [
     "--",
     "5",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "",
     "0  0.18",
     "2.1",
     "10",
     "10",
     "10",
     "1",
     "20 A",
     "PHARMACY BREAK RM RECEPTS",
     "6",
     ""
    ],
    [
     "--",
     "7",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "0  0.54",
     "",
     "",
     "2.64",
     "10",
     "10",
     "10",
     "1",
     "20 A",
     "PHARMACY BREAK RM RECEPTS",
     "8",
     ""
    ],
    [
     "--",
     "9",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "0  0.72",
     "",
     "2.26",
     "10",
     "10",
     "10",
     "1",
     "20 A",
     "PHARMACY OFFICE RECEPTS",
     "10",
     ""
    ],
    [
     "",
     "11",
     "UNDER CBNT/TASK LIGHTING",
     "20 A",
     "1",
     "12",
     "12",
     "12",
     "1.25",
     "",
     "",
     "0.07  0.9",
     "2.89",
     "10",
     "10",
     "10",
     "1",
     "20 A",
     "PHARMACY WAITING AREA RECEPTS",
     "12",
     ""
    ],
    [
     "--",
     "13",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "0  0",
     "",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "14",
     "--"
    ],
    [
     "--",
     "15",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "0  0",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "16",
     "--"
    ],
    [
     "--",
     "17",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "",
     "0  0",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "18",
     "--"
    ],
    [
     "--",
     "19",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "0  0",
     "",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "20",
     "--"
    ],
    [
     "--",
     "21",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "0  0",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "22",
     "--"
    ],
    [
     "--",
     "23",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "",
     "0  0",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "24",
     "--"
    ],
    [
     "--",
     "25",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "0  0",
     "",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "SPARE",
     "26",
     "--"
    ],
    [
     "--",
     "27",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "0  0",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "28",
     "--"
    ],
    [
     "--",
     "29",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "",
     "0  0",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "SPARE",
     "30",
     "--"
    ],
    [
     "--",
     "31",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "0  0",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "32",
     "--"
    ],
    [
     "--",
     "33",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "0  0",
     "",
     "",
     "--",
     "--",
     "--",
     "2",
     "30 A",
     "SPARE",
     "34",
     "--"
    ],
    [
     "--",
     "35",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "",
     "0  0",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "36",
     "--"
    ],
    [
     "--",
     "37",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "0  0",
     "",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "SPARE",
     "38",
     "--"
    ],
    [
     "--",
     "39",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "0  0",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "SPARE",
     "40",
     "--"
    ],
    [
     "--",
     "41",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "",
     "0  0",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "SPARE",
     "42",
     "--"
    ]
   ],
   "notes": "Surface; NEMA 1; FED FROM 100 A/3P @ ILL; location blank; single tub, solid neutral, ground bus; MAIN 100 A MLO; VOLTS 120/208 Wye; PHASE 3; WIRE 4; SCCR 10 kA; ISC 0.21 kA. A/B/C cells preserve printed left/right values. Right-side 30A 2P SPARE cells span circuits 32/34 and are entered once on row 34. Total Load A/B/C: 23.74 kVA / 0.90 kVA / 1.15 kVA; Total Amps: 198.15 / 7.50 / 9.87. NOTES and CIRCUIT KEY NOTES boxes blank.",
   "columns": [
    "KEY",
    "CKT NO.",
    "LOAD DESCRIPTION",
    "OCPD AMPS",
    "P",
    "WIRE SIZE H",
    "N",
    "G",
    "VD %",
    "A",
    "B",
    "C",
    "VD %",
    "WIRE SIZE G",
    "N",
    "H",
    "P",
    "OCPD AMPS",
    "LOAD DESCRIPTION",
    "CKT NO.",
    "KEY"
   ],
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.03",
   "schedule_type": "panel"
  },
  {
   "name": "(E) PANEL 1LI",
   "page": 4,
   "rows": [
    [
     "--",
     "1",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "0  0.54",
     "",
     "",
     "2.5",
     "10",
     "10",
     "10",
     "1",
     "20 A",
     "PHARMACY HALL RECEPTS",
     "2",
     ""
    ],
    [
     "--",
     "3",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "0  0.72",
     "",
     "2.07",
     "10",
     "10",
     "10",
     "1",
     "20 A",
     "RR/COMPOUND AREA RECEPTS",
     "4",
     ""
    ],
    [
     "--",
     "5",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "",
     "0  0.54",
     "2.36",
     "10",
     "10",
     "10",
     "1",
     "20 A",
     "COMPOUND AREA RECEPTS",
     "6",
     ""
    ],
    [
     "--",
     "7",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "0  0.72",
     "",
     "",
     "2.13",
     "10",
     "10",
     "10",
     "1",
     "20 A",
     "WORK AREA 3 RECEPTS",
     "8",
     ""
    ],
    [
     "--",
     "9",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "0  0.72",
     "",
     "2.14",
     "10",
     "10",
     "10",
     "1",
     "20 A",
     "WORK AREA 3 RECEPTS",
     "10",
     ""
    ],
    [
     "--",
     "11",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "",
     "0  0.72",
     "2.07",
     "10",
     "10",
     "10",
     "1",
     "20 A",
     "WORK AREA 2 RECEPTS",
     "12",
     ""
    ],
    [
     "--",
     "13",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "0  0.72",
     "",
     "",
     "2.05",
     "10",
     "10",
     "10",
     "1",
     "20 A",
     "WORK AREA 2 RECEPTS",
     "14",
     ""
    ],
    [
     "--",
     "15",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "0  0.72",
     "",
     "2.03",
     "10",
     "10",
     "10",
     "1",
     "20 A",
     "RECEIVING/INVENTORY RECEPTS",
     "16",
     ""
    ],
    [
     "--",
     "17",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "",
     "0  0",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "SPARE",
     "18",
     "--"
    ],
    [
     "",
     "19",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "0  0",
     "",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "SPARE",
     "20",
     "--"
    ],
    [
     "--",
     "21",
     "EXISTING LOAD",
     "30 A",
     "2",
     "--",
     "--",
     "--",
     "",
     "",
     "0  0",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "22",
     "--"
    ],
    [
     "--",
     "23",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "",
     "0  0",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "24",
     "--"
    ],
    [
     "--",
     "25",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "0  0",
     "",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "26",
     "--"
    ],
    [
     "--",
     "27",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "0  0",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "28",
     "--"
    ],
    [
     "--",
     "29",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "",
     "0  0",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "30",
     "--"
    ],
    [
     "--",
     "31",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "0  0",
     "",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "32",
     "--"
    ],
    [
     "--",
     "33",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "0  0",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "34",
     "--"
    ],
    [
     "--",
     "35",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "",
     "0  0",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "36",
     "--"
    ],
    [
     "--",
     "37",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "0  0",
     "",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "38",
     "--"
    ],
    [
     "--",
     "39",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "0  0",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "40",
     "--"
    ],
    [
     "--",
     "41",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "",
     "0  0",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "SPARE",
     "42",
     "--"
    ]
   ],
   "notes": "Surface; NEMA 1; FED FROM 100 A/3P @ ILL; location blank; single tub, solid neutral, ground bus; MAIN 100 A MCB; VOLTS 120/208 Wye; PHASE 3; WIRE 4; SCCR 10 kA; ISC 0.20 kA. A/B/C cells preserve printed left/right values. Left-side 30A 2P EXISTING LOAD cells span circuits 19/21 and are entered once on row 21. Total Load A/B/C: 26.68 kVA / 2.16 kVA / 1.26 kVA; Total Amps: 223.49 / 19.15 / 10.50. NOTES and CIRCUIT KEY NOTES boxes blank.",
   "columns": [
    "KEY",
    "CKT NO.",
    "LOAD DESCRIPTION",
    "OCPD AMPS",
    "P",
    "WIRE SIZE H",
    "N",
    "G",
    "VD %",
    "A",
    "B",
    "C",
    "VD %",
    "WIRE SIZE G",
    "N",
    "H",
    "P",
    "OCPD AMPS",
    "LOAD DESCRIPTION",
    "CKT NO.",
    "KEY"
   ],
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.03",
   "schedule_type": "panel"
  },
  {
   "name": "(E) PANEL 1HD LOAD SUMMARY",
   "page": 4,
   "rows": [
    [
     "Lighting",
     "1.153 kVA",
     "100.00%",
     "1.153 kVA",
     "",
     ""
    ],
    [
     "Receptacles",
     "7.92 kVA",
     "100.00%",
     "7.92 kVA",
     "TOTAL CONNECTED LOAD:",
     "157.97 kVA"
    ],
    [
     "(E) Existing Load",
     "148.9 kVA",
     "100.00%",
     "148.9 kVA",
     "TOTAL ESTIMATED DEMAND LOAD:",
     "157.973 kVA"
    ],
    [
     "",
     "",
     "",
     "",
     "TOTAL CONNECTED AMPS:",
     "190.01 A"
    ],
    [
     "",
     "",
     "",
     "",
     "TOTAL ESTIMATED DEMAND AMPS:",
     "190 A"
    ]
   ],
   "notes": "*TOTAL DEMAND CALCS SUBTRACT ANY REDUNDANT LOAD AND THE SMALLER OF ANY NONCOINCIDENT HVAC LOADS. THIS CALC IS DONE AT EACH PANEL.",
   "columns": [
    "LOAD CLASSIFICATION",
    "CONNECTED LOAD",
    "DEMAND FACTOR",
    "ESTIMATED DEMAND",
    "TOTALS*",
    ""
   ],
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.03",
   "schedule_type": "other"
  },
  {
   "name": "(E) PANEL 1EELC LOAD SUMMARY",
   "page": 4,
   "rows": [
    [
     "Receptacles",
     "8.24 kVA",
     "100.00%",
     "8.24 kVA",
     "",
     ""
    ],
    [
     "(E) Existing Load",
     "20.8 kVA",
     "100.00%",
     "20.8 kVA",
     "TOTAL CONNECTED LOAD:",
     "29.04 kVA"
    ],
    [
     "",
     "",
     "",
     "",
     "TOTAL ESTIMATED DEMAND LOAD:",
     "29.04 kVA"
    ],
    [
     "",
     "",
     "",
     "",
     "TOTAL CONNECTED AMPS:",
     "80.61 A"
    ],
    [
     "",
     "",
     "",
     "",
     "TOTAL ESTIMATED DEMAND AMPS:",
     "80.6 A"
    ]
   ],
   "notes": "*TOTAL DEMAND CALCS SUBTRACT ANY REDUNDANT LOAD AND THE SMALLER OF ANY NONCOINCIDENT HVAC LOADS. THIS CALC IS DONE AT EACH PANEL.",
   "columns": [
    "LOAD CLASSIFICATION",
    "CONNECTED LOAD",
    "DEMAND FACTOR",
    "ESTIMATED DEMAND",
    "TOTALS*",
    ""
   ],
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.03",
   "schedule_type": "other"
  },
  {
   "name": "(E) PANEL 1LH LOAD SUMMARY",
   "page": 4,
   "rows": [
    [
     "Lighting",
     "0.067 kVA",
     "100.00%",
     "0.067 kVA",
     "",
     ""
    ],
    [
     "Receptacles",
     "2.52 kVA",
     "100.00%",
     "2.52 kVA",
     "TOTAL CONNECTED LOAD:",
     "25.79 kVA"
    ],
    [
     "(E) Existing Load",
     "23.2 kVA",
     "100.00%",
     "23.2 kVA",
     "TOTAL ESTIMATED DEMAND LOAD:",
     "25.787 kVA"
    ],
    [
     "",
     "",
     "",
     "",
     "TOTAL CONNECTED AMPS:",
     "71.58 A"
    ],
    [
     "",
     "",
     "",
     "",
     "TOTAL ESTIMATED DEMAND AMPS:",
     "71.6 A"
    ]
   ],
   "notes": "*TOTAL DEMAND CALCS SUBTRACT ANY REDUNDANT LOAD AND THE SMALLER OF ANY NONCOINCIDENT HVAC LOADS. THIS CALC IS DONE AT EACH PANEL.",
   "columns": [
    "LOAD CLASSIFICATION",
    "CONNECTED LOAD",
    "DEMAND FACTOR",
    "ESTIMATED DEMAND",
    "TOTALS*",
    ""
   ],
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.03",
   "schedule_type": "other"
  },
  {
   "name": "(E) PANEL 1LI LOAD SUMMARY",
   "page": 4,
   "rows": [
    [
     "Receptacles",
     "5.4 kVA",
     "100.00%",
     "5.4 kVA",
     "",
     ""
    ],
    [
     "(E) Existing Load",
     "24.7 kVA",
     "100.00%",
     "24.7 kVA",
     "TOTAL CONNECTED LOAD:",
     "30.10 kVA"
    ],
    [
     "",
     "",
     "",
     "",
     "TOTAL ESTIMATED DEMAND LOAD:",
     "30.1 kVA"
    ],
    [
     "",
     "",
     "",
     "",
     "TOTAL CONNECTED AMPS:",
     "83.55 A"
    ],
    [
     "",
     "",
     "",
     "",
     "TOTAL ESTIMATED DEMAND AMPS:",
     "83.5 A"
    ]
   ],
   "notes": "*TOTAL DEMAND CALCS SUBTRACT ANY REDUNDANT LOAD AND THE SMALLER OF ANY NONCOINCIDENT HVAC LOADS. THIS CALC IS DONE AT EACH PANEL.",
   "columns": [
    "LOAD CLASSIFICATION",
    "CONNECTED LOAD",
    "DEMAND FACTOR",
    "ESTIMATED DEMAND",
    "TOTALS*",
    ""
   ],
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.03",
   "schedule_type": "other"
  },
  {
   "name": "LUMINAIRE SCHEDULE",
   "page": 5,
   "rows": [
    [
     "L1",
     "2' X 4' RECESSED TROFFER",
     "RE",
     "LED",
     "3,071 lm",
     "40 / FIX",
     "277",
     "0-10V",
     "METALUX - #24GR-LD5-42-UNV-L835-CD1-U"
    ],
    [
     "L2",
     "2' X 2' RECESSED TROFFER",
     "RE",
     "LED",
     "3,032 lm",
     "30 / FIX",
     "277",
     "0-10V",
     "METALUX - #22GR-LD5-32-UNV-L835-CD1-U"
    ],
    [
     "L3",
     "6\" RECESSED DOWNLIGHT",
     "RE",
     "LED",
     "2,000 lm",
     "21 / FIX",
     "277",
     "0-10V",
     "HALO - #HC620D010 \u2013 HM60525835"
    ],
    [
     "L4",
     "TASK LED LIGHTING",
     "WL",
     "LED",
     "N/A",
     "9 / FIX",
     "120",
     "[unreadable]",
     "WAC LIGHTING #BL-29903"
    ],
    [
     "L5",
     "UNDERCABINET LED LIGHTING",
     "UC",
     "LED",
     "345 lm",
     "5 / FIX",
     "120",
     "LOCAL",
     "WAC LIGHTING #LS-LED14P-30-P"
    ],
    [
     "X1",
     "LED EDGE LIT EXIT SIGN. NUMBER OF FACES AND CHEVRONS PER PLANS",
     "CL",
     "LED",
     "",
     "5 / FIX",
     "277",
     "",
     "SURE-LITES - #EUS70R"
    ]
   ],
   "notes": "RE=recessed; WL=wall; UC=under cabinet; CL=ceiling. L4 control-method cell is flagged for higher-resolution review and not silently interpreted. Model numbers are not complete ordering information; coordinate all descriptions, specifications and accessories.",
   "columns": [
    "TAG",
    "DESCRIPTION",
    "MTG",
    "LAMP TYPE",
    "DELIVERED LUMENS",
    "WATTS",
    "VOLTAGE",
    "CONTROL METHOD",
    "MANUFACTURER - SERIES"
   ],
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.04",
   "schedule_type": "fixture"
  },
  {
   "name": "Proposed Interior Lighting Power",
   "page": 5,
   "rows": [
    [
     "1-Breakroom (Health care Facility:Lounge/breakroom in a health care facility)",
     "",
     "",
     ""
    ],
    [
     "L1:L1:LED:",
     "1",
     "40",
     "40"
    ],
    [
     "L3:L3:LED:",
     "4",
     "20",
     "80"
    ],
    [
     "2-Office (Common Space Types:Office - enclosed)",
     "",
     "",
     ""
    ],
    [
     "L1:L1:LED:",
     "2",
     "40",
     "80"
    ],
    [
     "3-Restroom (Common Space Types:Restrooms)",
     "",
     "",
     ""
    ],
    [
     "L3:L3:LED:",
     "2",
     "20",
     "40"
    ],
    [
     "4-Pharmacy (Health care Facility:Pharmacy area)",
     "",
     "",
     ""
    ],
    [
     "L1:L1:LED:",
     "18",
     "40",
     "720"
    ],
    [
     "L2:L2:LED:",
     "1",
     "30",
     "30"
    ],
    [
     "L3:L3:LED:",
     "10",
     "20",
     "200"
    ],
    [
     "Total Proposed Watts:",
     "",
     "",
     "1190"
    ]
   ],
   "notes": "Compliance calculation, not a substitute for E3.01 device count. L3 wattage differs from the luminaire schedule; L4/L5/X1 are not listed.",
   "columns": [
    "Fixture ID : Description / Lamp / Wattage Per Lamp / Ballast",
    "# of Fixture",
    "Fixture Watt.",
    "(B X C)"
   ],
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.04",
   "schedule_type": "fixture"
  },
  {
   "name": "Allowed Interior Lighting Power",
   "page": 5,
   "rows": [
    [
     "1-Breakroom (Health care Facility:Lounge/breakroom in a health care facility)",
     "81",
     "0.77",
     "62"
    ],
    [
     "2-Office (Common Space Types:Office - enclosed)",
     "75",
     "0.73",
     "55"
    ],
    [
     "3-Restroom (Common Space Types:Restrooms)",
     "56",
     "0.74",
     "41"
    ],
    [
     "4-Pharmacy (Health care Facility:Pharmacy area)",
     "1705",
     "1.59",
     "2711"
    ],
    [
     "Total Allowed Watts:",
     "",
     "",
     "2870"
    ]
   ],
   "notes": "Interior lighting compliance certificate: 2024 IECC, UMC Pharmacy, Las Vegas, Nevada, climate zone 3b, alteration. Printed rounded row values are preserved.",
   "columns": [
    "Area Category",
    "Floor Area (ft2)",
    "Allowed Watts / ft2",
    "Allowed Watts"
   ],
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.04",
   "schedule_type": "other"
  },
  {
   "name": "Proposed Interior Lighting Controls",
   "page": 5,
   "rows": [
    [
     "1-Breakroom (Health care Facility:Lounge/breakroom in a health care facility)",
     ""
    ],
    [
     "L1:L1:LED:",
     ""
    ],
    [
     "L3:L3:LED:",
     ""
    ],
    [
     "2-Office (Common Space Types:Office - enclosed)",
     ""
    ],
    [
     "L1:L1:LED:",
     ""
    ],
    [
     "3-Restroom (Common Space Types:Restrooms)",
     ""
    ],
    [
     "L3:L3:LED:",
     ""
    ],
    [
     "4-Pharmacy (Health care Facility:Pharmacy area)",
     ""
    ],
    [
     "L1:L1:LED:",
     ""
    ],
    [
     "L2:L2:LED:",
     ""
    ],
    [
     "L3:L3:LED:",
     ""
    ]
   ],
   "notes": "Table continues from left certificate column to right certificate column on the same sheet. Lighting Control cells appear blank; checklist separately references E3.01.",
   "columns": [
    "Fixture",
    "Lighting Control"
   ],
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.04",
   "schedule_type": "other"
  }
 ]
}
