{
 "runs": [],
 "pages": [
  {
   "page": 1,
   "tags": [
    "legend",
    "sheet index",
    "general notes",
    "renovation",
    "healthcare",
    "commissioning",
    "coordination study"
   ],
   "notes": [
    "Wide solid lines indicate new work; wide short-dashed lines indicate removal by this contractor. Narrow lines indicate existing-to-remain or work by others. Halftoning does not modify scope.",
    "(E)/-E = existing to remain; (X)/-X = remove; (R)/-R = relocate. Underlined tags identify in-scope objects.",
    "Common branch-circuit neutrals prohibited. Life safety, critical, equipment and normal branches require independent wiring; life safety, critical and equipment feeders/branches require separate raceways, junction boxes, pull boxes and cabinets.",
    "Lighting controls and fire alarm pull stations: +42 inches AFF to centerline unless noted. Duplex receptacles and technology outlets: +18 inches AFF to centerline. Exterior receptacles: +20 inches above finished grade with while-in-use covers.",
    "Wall fire alarm notification devices: top at 90 inches AFF or 6 inches below ceiling, whichever is lower, unless noted.",
    "Center ceiling devices in tile pattern; coordinate luminaires, sprinklers and diffusers. Smoke/CO detectors and occupancy/vacancy sensors require 3 feet separation from supply diffusers and return grilles. CO detectors require 10-plus feet from fireplaces, cooking and similar fuel-burning appliances.",
    "Verify furniture, modular furniture and equipment locations against architectural elevations and reviewed shop drawings; adjust electrical connections.",
    "Contractor provides wall openings and matching repairs, grouting/sealing conduit penetrations, and access-related cutting, removal, patching and reinstallation of walls, floors, ceilings, grid/tile and roof.",
    "Existing conditions are incomplete; field review and conflict reporting required. Rework existing electrical systems where necessary for new equipment, piping or ductwork.",
    "Determine fire/smoke separation ratings and locations from architecture, including floors; maintain all rated separations whether shown on engineering plans or not.",
    "Receptacle subscripts: A = 6 inches above counter/backsplash; C = ceiling; G = GFCI; H = horizontal; L = casework; M = modular furniture; O = occupancy controlled; R = surface raceway; S = surface mounted; W = weatherproof, NEMA 3R while-in-use cover, WR listed; WG = wire guard; WP = weatherproof.",
    "Shaded receptacles/connections indicate emergency circuits. Hatched luminaires indicate life safety branch. NL = unswitched night light; SE = normally switched/controlled and emergency-fed upon loss of power.",
    "Commission essential electrical power systems per 2022 FGI hospital guidelines Section 1.2-8.1.5. Obtain hospital coordination study, coordinate update for new loads with hospital engineering, and submit updated study for building-department final sign-off.",
    "Index: E0.00, E0.01, E0.02, E0.03, E0.04, E1.00, ED2.01, ED3.01, E2.01, E3.01. Legend symbols are not installation counts."
   ],
   "scale": null,
   "title": "E0.00 ELECTRICAL COVERSHEET",
   "doc_index": 1,
   "page_role": "legend_symbols",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.00",
   "resolution_flags": []
  },
  {
   "page": 2,
   "tags": [
    "specifications",
    "temporary power",
    "fire alarm",
    "communications rough-in",
    "demolition",
    "substitutions",
    "occupied hospital"
   ],
   "notes": [
    "Headed COMMERCIAL GRADE; also requires specification-grade equipment/devices. Confirm healthcare-specific project requirements; E2.01 contains patient-care requirements.",
    "Provide complete working systems and incidental components. Review architectural, mechanical and plumbing drawings for connections.",
    "Pre-bid site visit required; verify conditions and notify engineer in writing of discrepancies.",
    "Provide permits, inspections, electronic shop drawings/technical data, as-builts and O&M manuals. Minimum warranty one year from owner acceptance, or longer where specified.",
    "Substitution requests due at least five business days before bid closing; proposed or-equals require engineer consideration before bidding and written owner-representative preapproval.",
    "Receive, protect, store, assemble, install and connect FF&E provided by others at jobsite; provide backing rated five times load.",
    "Provide fusible disconnects and motor starters unless integral. Receive, install and connect separately furnished starters/disconnects supplied with equipment.",
    "All wiring in conduit, concealed except as noted. MC cable and ENT prohibited. Above-ceiling wiring specifically requires rigid conduit; reconcile with permission for EMT in dry protected interiors and E2.01 hospital-grade MC language.",
    "Provide EGC in every feeder/branch raceway; indicated isolated grounds insulated green/yellow stripe.",
    "Remove wire from abandoned raceways; concealed abandoned conduit may remain. Maintain continuity through demolition and relocate/extend as needed.",
    "Offer removed equipment to owner; deliver selected salvage onsite and remove remainder.",
    "Reuse indicated gear/panels with matching components; trace circuits, rearrange to schedules and provide typed as-built directories.",
    "Provide temporary distribution and lighting for all trades; energy by others.",
    "Provide applicable 120V control power for dampers, VAVs, controls/fire alarm panels and door holding/latching devices; circuit limits recorded in scope.",
    "Maintain 24-hour operations with barricades, noise abatement and dust containment. Interruptions only as directed by resident engineer; momentary outages scheduled 48 hours ahead.",
    "Provide communications outlets/raceways; communications cabling and devices installed/terminated by others.",
    "Maintain existing fire alarm constantly. Design-build revisions require compatible factory-certified components, factory-certified connection technician, owner monitoring-agency acceptance and fire marshal approval before rough-in."
   ],
   "scale": null,
   "title": "E0.01 ELECTRICAL SPECIFICATIONS",
   "doc_index": 1,
   "page_role": "spec_text",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.01",
   "resolution_flags": []
  },
  {
   "page": 3,
   "tags": [
    "one-line",
    "existing to remain",
    "normal power",
    "emergency power",
    "transformers",
    "ATS"
   ],
   "notes": [
    "View 1 NO SCALE. All distribution equipment and feeder tags existing; no new feeder sizes or lengths.",
    "Normal path: SB1 existing 400A breaker to 1HD, XF5 112.5KVA, 1LL, then branches to 1LI and 1LH.",
    "Emergency path: SB1 existing 1200A breaker to ATS-5; second ATS connection references existing switchboard EM. ATS feeds EM2; EM2 225A breaker feeds 1EEHC, XF12 45KVA, then 1EELC.",
    "SB1: 480/277V, 3-phase, 4-wire, 4000A, 65KAIC bracing. ATS-5: 480/277V, 3-phase, 4-wire, 1200A. EM2: 480/277V, 3-phase, 4-wire, 1200A, 65KAIC bracing.",
    "Existing/new loads: 1HD E149/N9 kVA; 1LI E25/N5 kVA; 1LH E23/N3 kVA; 1EELC E21/N8 kVA.",
    "Keynote 1: minimum AIC 14K at 480/277V and 10K at 208/120V unless noted. Keynotes 2\u20133 state design professional performed short-circuit and voltage-drop calculations. Keynote 4 includes additional 25% continuous and largest motor loads where applicable in panel summaries.",
    "Existing equipment inventoried here is not recounted on E1.00 or E0.03."
   ],
   "scale": "NTS",
   "title": "E0.02 SINGLE LINE DIAGRAMS",
   "doc_index": 1,
   "page_role": "diagram",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.02",
   "resolution_flags": []
  },
  {
   "page": 4,
   "tags": [
    "panel schedule",
    "existing panels",
    "GFCI breakers",
    "branch circuits",
    "voltage drop"
   ],
   "notes": [
    "Schedules are existing 1HD, 1EELC, 1LH and 1LI; not new panelboard purchases.",
    "Keynote 1 requires new GFCI breakers with hardware matching existing manufacturer/AIC at 1EELC circuits 1, 3, 5, 7.",
    "1HD-21 lighting and all listed new receptacle circuits require #10 H/N/G. 1LH-11 undercabinet/task lighting requires #12 H/N/G.",
    "1HD: 400A MLO, 480/277 Wye, 3-phase, 4-wire, 65kA SCCR; fed from 400A/3P at SB1.",
    "1EELC: 150A MCB, 120/208 Wye, 3-phase, 4-wire; SCCR EXISTING; FED FROM printed '0 A/0P @' without source.",
    "1LH: 100A MLO, 120/208 Wye, 3-phase, 4-wire, 10kA SCCR, ISC 0.21kA; fed from 100A/3P at ILL as printed.",
    "1LI: 100A MCB, 120/208 Wye, 3-phase, 4-wire, 10kA SCCR, ISC 0.20kA; fed from 100A/3P at ILL as printed.",
    "All four panels surface-mounted, NEMA 1, single tub, solid neutral and ground bus; locations blank.",
    "Printed phase totals substantially unbalanced and phase-A currents exceed mains, although three-phase demand currents are lower; engineer confirmation required.",
    "1HD circuit 37 phase-A value truncated as '111...' and not recoverable from displayed schedule."
   ],
   "scale": null,
   "title": "E0.03 PANEL SCHEDULES",
   "doc_index": 1,
   "page_role": "schedule",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.03",
   "resolution_flags": []
  },
  {
   "page": 5,
   "tags": [
    "fixture schedule",
    "COMcheck",
    "lighting controls",
    "2024 IECC",
    "exit signs",
    "undercabinet lighting"
   ],
   "notes": [
    "Luminaire schedule L1\u2013L5 and X1 has no installed quantities. Compliance quantities must not be added to E3.01 plan counts.",
    "COMcheck: L1 breakroom 1, office 2, pharmacy 18; L2 pharmacy 1; L3 breakroom 4, restroom 2, pharmacy 10. Proposed power 1190W. These L1/L2/L3 totals agree with the reported E3.01 plan counts.",
    "COMcheck uses L3 20W versus schedule 21/FIX; omits L4, L5 and X1.",
    "COMcheck: 2024 IECC, Las Vegas, Nevada, climate zone 3b, alteration; interior lighting passes.",
    "Confirm colors/finishes with architect/interior designer before release; coordinate ceiling types, mounting, trim, elevations, sections and accessories.",
    "Mounting heights to bottom unless noted; lumens minimum initial delivered; watts maximum ANSI.",
    "First manufacturer/model is basis of design. Models are incomplete ordering information; coordinate full description/specifications/accessories.",
    "Coordinate driver dimming protocols with control system/manufacturer.",
    "Checklist references occupancy sensors/manual dimming E3.01, receptacle control E2.01 and voltage drop E0.03. Daylight and time-switch requirements marked not applicable.",
    "Automatic receptacle control cites 50% of applicable 15/20A receptacles and at least 25% of modular-furniture branch feeders."
   ],
   "scale": null,
   "title": "E0.04 LIGHTING FIXTURE SCHEDULE AND COMPLIANCE CERTIFICATE",
   "doc_index": 1,
   "page_role": "schedule",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.04",
   "resolution_flags": [
    {
     "page": 5,
     "reason": "L4 CONTROL METHOD cell appears malformed; exact printed control text cannot be reliably established.",
     "region": "0.78,0.045,0.82,0.06",
     "doc_index": 1,
     "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20"
    }
   ]
  },
  {
   "page": 6,
   "tags": [
    "overall plan",
    "existing distribution",
    "pharmacy limits",
    "enlarged-plan references"
   ],
   "notes": [
    "Main view ELECTRICAL OVERALL POWER PLAN; pharmacy boundary references 1/ED2.01, 1/ED3.01, 1/E2.01 and 1/E3.01. Use those plans, not this location plan, for device quantities.",
    "Existing equipment southeast of pharmacy: 1LL, XF5, 1LH, 1HD, 1EEHC, 1EELC, XF-18, 1ECLB, XF-12. 1LI farther east/southeast.",
    "XF5 labeled '(E) IPC XF5 113kVA' versus E0.02 '(E) TRANSFORMER XF5 112.5KVA'; verify identity/rating.",
    "XF-18 30kVA and XF-12 45kVA. XF-18 and 1ECLB absent from supplied one-line.",
    "Equipment inventoried on E0.02 not recounted. No drawn branch/feeder route from pharmacy to existing equipment."
   ],
   "scale": "1/16\" = 1'-0\"",
   "title": "E1.00 ELECTRICAL OVERALL PLAN",
   "doc_index": 1,
   "page_role": "plan",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E1.00",
   "resolution_flags": []
  },
  {
   "page": 7,
   "tags": [
    "demo",
    "receptacles",
    "existing to remain",
    "mechanical connections",
    "keyed notes"
   ],
   "notes": [
    "Sheet note 1 removes indicated outlets/equipment and returns to owner as directed, including branch/feeder conduit and wiring to source.",
    "Note 2 maintains existing power/low-voltage circuit continuity, including circuits passing through demolition.",
    "Notes 3\u20135 require architectural coordination, site verification and complete-document review for other-trade demolition or demolition necessary for new work. Note 6 requires GC phasing/work-hour coordination.",
    "Keynote 1 removes outlet, junction box, conduit and conductors to source.",
    "Keynote 2 addresses outlet removal but also says 'LIGHT FIXTURE'; reconcile with ED3.01 without adding a second lighting quantity.",
    "Keynote 3 retains roll-up door and electrical connections. Keynote 4 retains all outlets/electrical in indicated areas; devices not fully depicted.",
    "Keynotes 5\u20136 retain existing fire/smoke dampers and VAVs; refer to mechanical.",
    "Open and filled removal symbols are separated without unverified branch assignment. E0.00 identifies shaded receptacles as emergency, but small demolition symbols and floor-device construction/ratings still require confirmation."
   ],
   "scale": "1/4\" = 1'-0\"",
   "title": "ED2.01 OVERALL POWER PLAN - DEMOLITION WORK",
   "doc_index": 1,
   "page_role": "plan",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "ED2.01",
   "resolution_flags": [
    {
     "page": 7,
     "reason": "Confirm small demolition receptacles, filled versus multiple-outlet symbols and seven square floor-device symbols at higher resolution.",
     "region": "0.16,0.37,0.63,0.59",
     "doc_index": 1,
     "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20"
    }
   ]
  },
  {
   "page": 8,
   "tags": [
    "demo",
    "lighting",
    "switches",
    "existing to remain",
    "keyed notes"
   ],
   "notes": [
    "Sheet note 1 removes fixtures/equipment and returns to owner, but retains/caps conduit and conductors for new construction. Keynote 1 instead removes fixture conduit/conductors to source; resolve conflict.",
    "Keynote 2 removes switches and control wiring to source. Keynote 3 retains southern-area lighting, not individually depicted.",
    "Maintain through-circuit power/low voltage. Site verification, complete-document review, architectural and GC phasing/work-hour coordination required.",
    "Upper rectangular groups cannot reliably be separated into fixtures versus sections; no complete rectangular demolition total asserted.",
    "Three track-like rows have four paired-head graphics each. Twelve is paired-head assembly count, not individual lamp/head count.",
    "Two small north/west entry graphics need identification and are excluded from downlight count."
   ],
   "scale": "1/4\" = 1'-0\"",
   "title": "ED3.01 OVERALL LIGHTING PLAN - DEMOLITION WORK",
   "doc_index": 1,
   "page_role": "plan",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "ED3.01",
   "resolution_flags": [
    {
     "page": 8,
     "reason": "Resolve rectangular fixture boundaries, especially upper narrow paired rectangles, and identify two small entry fixtures.",
     "region": "0.17,0.38,0.41,0.57",
     "doc_index": 1,
     "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20"
    },
    {
     "page": 8,
     "reason": "Confirm track paired-head symbols and whether each represents one or two separately removable heads.",
     "region": "0.45,0.40,0.62,0.55",
     "doc_index": 1,
     "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20"
    }
   ]
  },
  {
   "page": 9,
   "tags": [
    "receptacles",
    "GFCI",
    "mechanical connections",
    "hospital grade",
    "circuit extensions",
    "revision 1"
   ],
   "notes": [
    "Revision 1 'Response to CLV Comments', 06/15/2026.",
    "Keynote 1 extends junction-box circuits to matching-number outlets; #12 minimum UON. E0.03 schedules #10 for new receptacle circuits.",
    "Keynotes 2\u20133 intercept existing fire/smoke-damper and VAV circuits before demolition and extend/connect to new dampers and VAV. Keynote 4 refers to architectural floor heights/sections.",
    "All circuits require green ground conductor; branch circuits comply with NEC 210.4. Patient-care wiring complies with NEC 517.13 metallic grounding path plus insulated EGC.",
    "GC assigned intumescent firestop around pipe penetrations through walls/floors/ceilings. Electrical carries electrical-related cutting, patching, painting and acoustical sealant at back boxes in insulated walls.",
    "Coordinate device heights/locations with architecture and mechanical connection requirements before rough-in. Label all outlets with panel/circuit; match electrical/low-voltage device and faceplate colors.",
    "Patient-care receptacles hospital grade with green dot; office/corridor receptacles tamper resistant.",
    "Open and filled receptacle counts separated; filled devices associated with 1EELC. E0.00 identifies shaded receptacles as emergency; final branch/color designation remains to be coordinated.",
    "O-prefixed office/lounge devices separated; E0.00 defines O as occupancy controlled and A as 6 inches above counter/backsplash. Required control hardware remains unspecified.",
    "Source junction boxes and complete routes/lengths not established. E1.00 locates existing distribution equipment.",
    "'CR' at consult/hallway interface may be access control; confirm device and separate low-voltage scope."
   ],
   "scale": "1/4\" = 1'-0\"",
   "title": "E2.01 OVERALL POWER PLAN - NEW WORK",
   "doc_index": 1,
   "page_role": "plan",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E2.01",
   "resolution_flags": []
  },
  {
   "page": 10,
   "tags": [
    "lighting",
    "lighting controls",
    "occupancy sensor",
    "dimming",
    "life safety",
    "circuit extensions"
   ],
   "notes": [
    "Verify fixture/switch mounting against architectural elevations. All occupancy sensors dual-technology motion and microphonic.",
    "Keynote 1 extends matching-number junction-box circuits, minimum #12 UON; E0.03 schedules 1HD-21 #10.",
    "Keynote 2 requires dimmer overrides of ceiling occupancy sensors. Keynote 3 intercepts/extends/reconnects existing life-safety lighting branch to indicated fixtures.",
    "Keynote 4 requires fixture lengths per plan; seven L5 runs of differing lengths have no written lengths. Keynote 5 requires lockable dimmer cover.",
    "L1 total 21: 16 unshaded and five shaded. L3 total 16: 13 unshaded and three shaded. Counts remain separated for life-safety/circuit distinction.",
    "Some shaded L1 and all shaded L3 retain 1HD-21 labels; E0.00 identifies hatched luminaires as life safety. Confirm actual circuit/control arrangement.",
    "L4/L5 tagged 1LH-11; most normal ceiling fixtures 1HD-21. Fixture product data are on E0.04; control-system accessories require coordination.",
    "No measured branch lengths: source junction boxes not located and most routes absent. Curved control lines do not establish complete raceway routes."
   ],
   "scale": "1/4\" = 1'-0\"",
   "title": "E3.01 OVERALL LIGHTING PLAN - NEW WORK",
   "doc_index": 1,
   "page_role": "plan",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E3.01",
   "resolution_flags": []
  },
  {
   "page": 1,
   "tags": [
    "mechanical legend",
    "general notes",
    "coordination",
    "existing systems",
    "electrical clearances"
   ],
   "notes": [
    "(E) existing to remain; (X) remove; (R) relocate; underlined tags in scope. Legend symbols not quantities. Index includes M0.02 schedules/diagrams and M0.03 diagrams.",
    "Verify access/existing services; provide temporary connections, owner permission for shutdowns and minimum-outage changeovers.",
    "Renovation notes 5\u20136 assign roof/wall/floor cutting/patching and ceiling/tile/grid removal/replacement to GC; differs from E2.01 electrical-related restoration assignment.",
    "Align temperature sensors with light switches. General note 8 assigns electrical changes caused by equipment substitutions to proposing contractor.",
    "Maintain minimum 3'-6\" electrical working clearance and dedicated space to 6'-0\" above equipment or structural ceiling, whichever lower.",
    "Note 20 limits metal-roof-deck attachment to 25 lb per hanger and minimum 2'-0\" spacing, including adjacent electrical/architectural loads. Provide supplemental framing when needed; concrete anchors cracked-concrete approved.",
    "Coordinate access panels and ceiling devices. Seal conduit penetrations airtight and exterior penetrations waterproof. Do not scale mechanical drawings."
   ],
   "scale": null,
   "title": "M0.00 MECHANICAL COVERSHEET",
   "doc_index": 2,
   "page_role": "cover_index",
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "M0.00",
   "resolution_flags": []
  },
  {
   "page": 2,
   "tags": [
    "mechanical specifications",
    "VFD",
    "disconnects",
    "controls",
    "duct smoke detector",
    "coordination"
   ],
   "notes": [
    "Part One 19: mechanical furnishes VFDs and electrical installs, except unit-mounted/manufacturer-supplied or otherwise noted.",
    "Electrical furnishes/installs loose starters, combination starters, disconnects, motor-rated and toggle switches unless noted. Controls contractor furnishes/installs control/interlock wiring.",
    "Mechanical carries ATC relays, wiring/conduit regardless of voltage, junction boxes, thermostat back boxes and required breakers.",
    "Design-build FA duct detectors furnished/wired by fire alarm and installed by mechanical. Standalone detectors furnished/installed/wired by mechanical, normally 24VAC.",
    "VAV specification includes sensor, control wiring and transformer. Electric heat only if scheduled includes factory airflow switch, thermal primary cutout, manual reset, disconnect and magnetic contactor. M0.02 schedules hydronic reheat.",
    "Equipment fault-current rating must exceed available fault current.",
    "Mechanical leads coordination drawings including electrical, low voltage and BAS; each trade supplies AutoCAD for common file before installation.",
    "Owner contract and architectural Division 1 may supplement/supersede drawing specifications.",
    "Substitutions require pre-bid consideration, written owner-representative preapproval and submission at least five business days before bid closing.",
    "Electronic shop drawings, CAD/PDF as-builts, PDF O&M, testing and owner demonstration required.",
    "Minimum warranty one year from acceptance; refrigeration compressors five years.",
    "General specifications do not establish project quantities of VFDs, pumps or electric-reheat VAVs."
   ],
   "scale": null,
   "title": "M0.01 MECHANICAL SPECIFICATIONS",
   "doc_index": 2,
   "page_role": "spec_text",
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "M0.01",
   "resolution_flags": []
  },
  {
   "page": 3,
   "tags": [
    "mechanical connections",
    "terminal air box schedule",
    "fire alarm",
    "smoke/fire damper",
    "controls"
   ],
   "notes": [
    "Two new single-duct boxes: VV-1-N STORAGE and VV-2-N OFFICES, both hot-water reheat, not electric resistance heat.",
    "Schedule lacks voltage, phase, current, control-transformer and disconnect data.",
    "Detail 2 assigns junction box and fire alarm signaling line to E.C.; addressable control module 'WIRED BY E.C.'",
    "Engineered smoke-control portion shows T.C.C. relay/wiring through alarm control module to damper.",
    "Where detector inaccessible through damper access door, electrical furnishes separate duct access door and mechanical installs.",
    "Refer to electrical for fire/smoke damper schematic and FSD/CM locations. Typical detail symbols not quantities.",
    "Terminal-box detail requires NFPA 70 working clearance: equipment width or 30 inches minimum, depth by voltage.",
    "Ventilation table is airflow/code calculation, not electrical equipment/connection schedule."
   ],
   "scale": "NTS",
   "title": "M0.02 MECHANICAL SCHEDULES AND DIAGRAMS",
   "doc_index": 2,
   "page_role": "schedule",
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "M0.02",
   "resolution_flags": []
  },
  {
   "page": 4,
   "tags": [
    "ductwork",
    "ceiling coordination"
   ],
   "notes": [
    "Details 1, 2, 3, 5 and 6 show duct hangers, elbows, diffuser and branch connections.",
    "No electrical equipment, powered operator, connection or electrical installation quantity specified. Coordinate overhead electrical with ducts/supports."
   ],
   "scale": "NTS",
   "title": "M0.03 MECHANICAL DIAGRAMS",
   "doc_index": 2,
   "page_role": "detail",
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "M0.03",
   "resolution_flags": []
  },
  {
   "page": 5,
   "tags": [
    "demo",
    "thermostat relocation",
    "controls",
    "smoke/fire damper",
    "existing to remain"
   ],
   "notes": [
    "Keynote 10 relocates five existing thermostat sensors per new plan and removes wiring/conduit to indicated VV.",
    "Keynote 8 removes one existing SFD and appurtenances and patches/repairs rated wall.",
    "Keynote 9 retains existing SFDs/appurtenances; field verify. Keynote 3 retains VVs, inventoried on M2.01 instead.",
    "Keynote 11 verifies equipment serving ductwork and requires engineer notification of differences.",
    "Sheet note 2: architect-verified thermostat locations, 48 inches AFF per ADA, locking covers.",
    "Notes 1/6: access doors for dampers above inaccessible ceilings and intertrade equipment/duct-routing coordination.",
    "Diffuser/grille work mechanical; SD-X/SD-E air outlets are not smoke detectors.",
    "Five sensor removal locations and five M2.01 relocated installation locations are phases of the same work."
   ],
   "scale": "1/4\" = 1'-0\"",
   "title": "MD2.01 OVERALL MECHANICAL PLAN - DEMOLITION WORK",
   "doc_index": 2,
   "page_role": "plan",
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "MD2.01",
   "resolution_flags": []
  },
  {
   "page": 6,
   "tags": [
    "hydronic piping",
    "existing to remain",
    "controls"
   ],
   "notes": [
    "Keynote 1 retains VVs; verify good condition and no broken controls, valves or damper actuators.",
    "Terminal boxes/sensors repeat MD2.01; no additional quantities counted.",
    "Thermostats 48 inches AFF, architect-verified, locking covers.",
    "HWS/HWR and CWS/CWR are piping, not electrical conduit."
   ],
   "scale": "1/4\" = 1'-0\"",
   "title": "MD3.02 OVERALL MECHANICAL PIPING PLAN - DEMOLITION WORK",
   "doc_index": 2,
   "page_role": "plan",
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "MD3.02",
   "resolution_flags": []
  },
  {
   "page": 7,
   "tags": [
    "mechanical connections",
    "new work",
    "controls",
    "thermostat relocation",
    "fire alarm",
    "smoke/fire damper"
   ],
   "notes": [
    "Keynote 9 shows six new SFDs in rated walls; refer to diagrams. These coordinate with six E2.01 electrical connections and are not six additional dampers.",
    "Keynote 10 relocates existing sensors with new conduit/wiring to VV; architect coordination, cleaning, repair and refurbishment required.",
    "Keynote 11 shows two new sensor locations for VV-1-N and VV-2-N with wiring/conduit to VV and architect coordination.",
    "Five relocated sensors serve VV-4-E, VV-7-E, VV-6-E and two distinct boxes both tagged VV-1-E.",
    "Keynote 2 retains/recommissions/maintains/rebalances existing VVs. Keynote 12 retains VV-2-E as is.",
    "Keynote 14 retains SFDs inventoried on MD2.01, not recounted here.",
    "Keynote 15 requires verification, cleaning, repair/refurbishment and rebalancing of equipment serving existing ducts; notify engineer of differences.",
    "New VV-1-N/VV-2-N counted from M0.02 schedule, not again from plans.",
    "Dashed sensor associations are not installed raceway routes; sizes, conductors, lengths and vertical dimensions absent.",
    "Coordinate new terminal-box controls and damper power/FA with electrical drawings and controls specifications."
   ],
   "scale": "1/4\" = 1'-0\"",
   "title": "M2.01 OVERALL MECHANICAL PLAN - NEW WORK",
   "doc_index": 2,
   "page_role": "plan",
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "M2.01",
   "resolution_flags": []
  },
  {
   "page": 8,
   "tags": [
    "hydronic piping",
    "terminal boxes",
    "controls",
    "existing to remain"
   ],
   "notes": [
    "Keynote 1 connects VV-1-N/VV-2-N new HWS/HWR piping to existing hydronic piping.",
    "Keynote 2 retains/cleans/repairs/refurbishes existing VVs, including repair/replacement of broken controls, valves or actuators.",
    "Terminal boxes/sensors repeat M2.01; no additional electrical quantities. Hydronic routes/sizes are not raceways.",
    "Field verify equipment and piping sizes/locations; move owner-selected removed equipment to owner's onsite storage."
   ],
   "scale": "1/4\" = 1'-0\"",
   "title": "M3.02 OVERALL MECHANICAL PIPING PLAN - NEW WORK",
   "doc_index": 2,
   "page_role": "plan",
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "M3.02",
   "resolution_flags": []
  }
 ],
 "scope": [
  {
   "page": 1,
   "quote": "COMMISSIONING OF ESSENTIAL ELECTRICAL POWER SYSTEMS IS REQUIRED",
   "section": "COMMISSIONING NOTE",
   "doc_index": 1,
   "relevance": "electrical",
   "statement": "Provide essential electrical power system commissioning per 2022 FGI hospital guidelines Section 1.2-8.1.5.",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.00"
  },
  {
   "page": 1,
   "quote": "CONTRACTOR SHALL PROVIDE TO THE BUILDING DEPARTMENT THE UPDATED COORDINATION STUDY FOR FINAL SIGN-OFF.",
   "section": "NOTE TO CONTRACTOR",
   "doc_index": 1,
   "relevance": "electrical",
   "statement": "Obtain hospital coordination study, coordinate update for new loads with hospital engineering and deliver updated study for building-department final sign-off.",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.00"
  },
  {
   "page": 1,
   "quote": "COMMON NEUTRALS MAY NOT BE USED FOR BRANCH CIRCUITS.",
   "section": "Electrical installation note 1",
   "doc_index": 1,
   "relevance": "electrical",
   "statement": "Provide separate branch-system raceways/boxes and individual branch-circuit neutrals.",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.00"
  },
  {
   "page": 1,
   "quote": null,
   "section": "Installation notes 4, 10; renovation notes 3, 4; fire/smoke barrier designations",
   "doc_index": 1,
   "relevance": "electrical",
   "statement": "Provide cutting, patching, reinstallation, wall repairs and fire/smoke-rated penetration systems required for electrical work; coordinate architectural ratings including floors.",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.00"
  },
  {
   "page": 2,
   "quote": null,
   "section": "Part One 7, 14, 17, 18",
   "doc_index": 1,
   "relevance": "electrical",
   "statement": "Provide permits/inspections, electronic submittals, as-builts, typed directories, O&M information and minimum one-year guarantee.",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.01"
  },
  {
   "page": 2,
   "quote": "FF&E: FURNISHINGS, FIXTURES AND EQUIPMENT - PROVIDED BY OTHERS AT JOBSITE.",
   "section": "Part One 5.D",
   "doc_index": 1,
   "relevance": "electrical",
   "statement": "Receive, protect, store, assemble, install and connect FF&E supplied by others; provide backing rated five times load.",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.01"
  },
  {
   "page": 2,
   "quote": "WHERE STARTERS AND/OR DISCONNECT SWITCHES ARE FURNISHED TOGETHER WITH EQUIPMENT, RECEIVE, INSTALL, AND CONNECT THOSE ITEMS.",
   "section": "Part One 13",
   "doc_index": 1,
   "relevance": "other_trade_affecting_electrical",
   "statement": "Connect equipment supplied by others including controls, safety devices and interconnections except control systems assigned to mechanical/plumbing. Provide fusible disconnects/starters unless integral; install/connect those supplied with equipment.",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.01"
  },
  {
   "page": 2,
   "quote": "EXISTING CONDUITS REMOVED FROM SERVICE MAY BE ABANDONED IN PLACE IF IN A CONCEALED LOCATION.",
   "section": "Part Three 2",
   "doc_index": 1,
   "relevance": "electrical",
   "statement": "Provide selective electrical demolition, remove wire from abandoned raceways, preserve through-circuit continuity and relocate equipment/circuiting as necessary.",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.01"
  },
  {
   "page": 2,
   "quote": null,
   "section": "Part Three 3, 4",
   "doc_index": 1,
   "relevance": "electrical",
   "statement": "Offer equipment for owner salvage, deliver selected items onsite and remove remainder. Reuse indicated panels/gear with matching breakers/fuses; trace/identify circuits and rearrange to schedules.",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.01"
  },
  {
   "page": 2,
   "quote": null,
   "section": "Part Three 5, 6",
   "doc_index": 1,
   "relevance": "electrical",
   "statement": "Retain nonconflicting outlets/circuiting, extend to new surfaces, caulk and provide jumbo plates as needed. Include engineer-directed outlet/equipment/connection relocations up to 10 feet.",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.01"
  },
  {
   "page": 2,
   "quote": "PROVIDE TEMPORARY ELECTRICAL POWER DISTRIBUTION AND LIGHTING AS REQUIRED FOR ALL TRADES",
   "section": "Part Three 7",
   "doc_index": 1,
   "relevance": "electrical",
   "statement": "Provide NEC/OSHA-compliant temporary distribution and lighting for all trades; energy supplied by others.",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.01"
  },
  {
   "page": 2,
   "quote": "PROVIDE 120V CONTROL POWER CONNECTIONS TO SMOKE/FIRE DAMPERS, VAV BOXES, TEMPERATURE CONTROL, AND FIRE ALARM PANELS, DOOR HOLDING/LATCHING DEVICES",
   "section": "Part Three 17",
   "doc_index": 1,
   "relevance": "other_trade_affecting_electrical",
   "statement": "Provide applicable 120V control power: fire/smoke dampers on emergency circuit with smoke detector, maximum 10 devices/circuit; nonfan VAVs normal power, verify, maximum 10/circuit; temperature-control panels emergency power, verify, maximum one/circuit; door holding/latching emergency power, maximum 10/circuit.",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.01"
  },
  {
   "page": 2,
   "quote": "EACH SUCH OUTAGE (OR OPERATION WHICH MAY POSE RISK OF AN ACCIDENTAL OUTAGE) SHALL BE SCHEDULED 48 HOURS IN ADVANCE.",
   "section": "Part Three 18",
   "doc_index": 1,
   "relevance": "other",
   "statement": "Maintain 24-hour hospital operations with barricades, noise abatement and dust containment. Schedule outages or work risking outages 48 hours ahead; interruptions momentary and only at resident-engineer-directed times.",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.01"
  },
  {
   "page": 2,
   "quote": "CABLING AND DEVICES SHALL BE INSTALLED AND TERMINATED BY OTHERS.",
   "section": "Part Three 19",
   "doc_index": 1,
   "relevance": "electrical",
   "statement": "Electrical provides indicated communications outlets/raceways for telephone, data, point-of-sale, sound, security, audiovisual, CCTV and MATV; cabling and device installation/termination by others.",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.01"
  },
  {
   "page": 2,
   "quote": "EXISTING FIRE ALARM SYSTEM TO REMAIN. MAINTAIN IN CONSTANT OPERATION DURING THIS PROJECT.",
   "section": "Part Three 20",
   "doc_index": 1,
   "relevance": "electrical",
   "statement": "Carry design-build revisions to existing FA, maintain operation, expand panel/annunciator for devices/zones, obtain fire marshal approval before rough-in and use factory-certified connection technician.",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.01"
  },
  {
   "page": 4,
   "quote": null,
   "section": "Panel schedules",
   "doc_index": 1,
   "relevance": "electrical",
   "statement": "Provide scheduled pharmacy circuits in existing panels: #10 H/N/G for new receptacles and 1HD-21 lighting; #12 for 1LH-11 task/undercabinet lighting.",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.03"
  },
  {
   "page": 4,
   "quote": "FURNISH AND INSTALL NEW GFCI TYPE CIRCUIT BREAKER WITH ALL REQUIRED MOUNTING HARDWARE.",
   "section": "Keynote 1; 1EELC circuits 1, 3, 5, 7",
   "doc_index": 1,
   "relevance": "electrical",
   "statement": "Install four new 20A 1-pole GFCI refrigerator breakers in 1EELC matching manufacturer/AIC.",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.03"
  },
  {
   "page": 7,
   "quote": "DEMOLITION WILL INCLUDE REMOVAL OF ALL BRANCH CIRCUIT/FEEDER CONDUIT AND WIRING FROM LIGHT FIXTURES/EQUIPMENT TO SOURCE.",
   "section": "Sheet note 1; keynote 1",
   "doc_index": 1,
   "relevance": "electrical",
   "statement": "Remove indicated outlets/equipment, boxes, conduit and wiring to source; return equipment to owner as directed.",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "ED2.01"
  },
  {
   "page": 7,
   "quote": "THE CONTRACTOR IS RESPONSIBLE FOR MAINTAINING CONTINUITY OF ALL EXISTING POWER AND LOW VOLTAGE CIRCUITING SCHEDULED TO REMAIN, WHICH MAY PASS THROUGH DEMOLITION AREA.",
   "section": "Sheet note 2",
   "doc_index": 1,
   "relevance": "electrical",
   "statement": "Maintain existing power/low-voltage circuits scheduled to remain, including through demolition.",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "ED2.01"
  },
  {
   "page": 7,
   "quote": "COORDINATE WITH GENERAL CONTRACTOR FOR PHASING OF DEMOLITION WORK AND HOURS THAT WORK CAN BE PERFORMED.",
   "section": "Sheet note 6",
   "doc_index": 1,
   "relevance": "other",
   "statement": "Coordinate demolition phasing and hours with GC.",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "ED2.01"
  },
  {
   "page": 7,
   "quote": "EXISTING ROLL UP DOOR AND ALL ASSOCIATED ELECTRICAL CONNECTIONS TO REMAIN.",
   "section": "Keynotes 3\u20136",
   "doc_index": 1,
   "relevance": "electrical",
   "statement": "Retain roll-up-door connections, indicated existing electrical areas, existing fire/smoke dampers and VAVs.",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "ED2.01"
  },
  {
   "page": 8,
   "quote": "MAINTAIN AND CAP OFF EXISTING CONDUIT AND CONDUCTORS FOR USE IN NEW CONSTRUCTION.",
   "section": "Sheet note 1; keynotes 1\u20132",
   "doc_index": 1,
   "relevance": "electrical",
   "statement": "Remove lighting/switches and return indicated equipment; resolve retention versus removal of lighting raceways/conductors.",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "ED3.01"
  },
  {
   "page": 9,
   "quote": "EXTEND AND CONNECT CIRCUITING FROM JUNCTION BOX TO OUTLETS IN AREA WITH SAME CIRCUIT NUMBERS, ROUTE #12 CONDUCTORS (MINIMUM) THROUGHOUT, UON.",
   "section": "Keynote 1",
   "doc_index": 1,
   "relevance": "electrical",
   "statement": "Extend junction-box circuits to matching-number receptacles; minimum #12 UON.",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E2.01"
  },
  {
   "page": 9,
   "quote": "PROVIDE ELECTRICAL CONNECTION TO VAV. INTERCEPT, EXTEND, AND CONNECT EXISTING CIRCUIT SERVING VAV PRIOR TO DEMOLITION TO NEW VAV AS INDICATED.",
   "section": "Keynotes 2\u20133",
   "doc_index": 1,
   "relevance": "electrical",
   "statement": "Reconnect six new fire/smoke dampers and VV-2-N to intercepted/extended existing circuits. Ratings/interfaces absent on this page.",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E2.01"
  },
  {
   "page": 9,
   "quote": "THE ELECTRICAL CONTRACTOR SHALL BE RESPONSIBLE FOR ALL CUTTING, PATCHING AND PAINTING ASSOCIATED WITH THE ELECTRICAL WORK.",
   "section": "Sheet notes 4\u20136",
   "doc_index": 1,
   "relevance": "electrical",
   "statement": "Electrical carries electrical-related cutting, patching, painting and acoustical back-box sealing; GC carries stated penetration firestopping.",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E2.01"
  },
  {
   "page": 9,
   "quote": "ELECTRICAL CONTRACTOR TO LABEL ALL OUTLETS WITH PANEL AND CIRCUIT NUMBER.",
   "section": "Sheet notes 1\u20133, 7\u201312",
   "doc_index": 1,
   "relevance": "electrical",
   "statement": "Provide healthcare wiring, grounding, device grades and outlet circuit identification; coordinate colors/heights.",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E2.01"
  },
  {
   "page": 10,
   "quote": "INTERCEPT, EXTEND, AND RECONNECT EXISTING LIFE SAFETY BRANCH CIRCUIT SERVING LIGHTING PRIOR TO DEMOLITION TO NEW LIGHTING FIXTURE AS INDICATED.",
   "section": "Sheet notes; keynotes 1\u20135",
   "doc_index": 1,
   "relevance": "electrical",
   "statement": "Provide lighting, occupancy sensing, dimmer overrides, lockable cover and circuit extensions including life-safety connections.",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E3.01"
  },
  {
   "page": 1,
   "quote": "MAINTAIN A MINIMUM WORKING CLEARANCE OF 3\u2019-6\u201d IN FRONT OF ALL ELECTRICAL EQUIPMENT REQUIRING MAINTENANCE, INSPECTION, AND TESTING",
   "section": "Mechanical general notes 17\u201320",
   "doc_index": 2,
   "relevance": "other_trade_affecting_electrical",
   "statement": "Mechanical preserves electrical working/dedicated space and coordinates roof-deck hanger loads with electrical.",
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "M0.00"
  },
  {
   "page": 1,
   "quote": "OBTAIN PERMISSION FROM OWNER BEFORE SHUTTING DOWN ANY SYSTEM FOR ANY REASON.",
   "section": "Mechanical renovation notes 8\u201310",
   "doc_index": 2,
   "relevance": "other_trade_affecting_electrical",
   "statement": "Maintain mechanical services via temporary connections, obtain owner permission for shutdowns and coordinate electrical changeovers.",
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "M0.00"
  },
  {
   "page": 2,
   "quote": "VFDS TO BE SUPPLIED BY THE MECHANICAL CONTRACTOR AND INSTALLED BY THE ELECTRICAL CONTRACTOR.",
   "section": "Part One - General 19.A",
   "doc_index": 2,
   "relevance": "electrical",
   "statement": "Mechanical furnishes non-unit-mounted VFDs; electrical installs. VFD-to-motor wiring shielded VFD-rated power cable grounded both ends.",
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "M0.01"
  },
  {
   "page": 2,
   "quote": "UNLESS NOTED OTHERWISE, LOOSE MOTOR STARTERS, COMBINATION STARTERS, DISCONNECT SWITCHES, MOTOR RATED SWITCHES, TOGGLE SWITCHES, ETC. TO BE SUPPLIED AND INSTALLED BY THE ELECTRICAL CONTRACTOR.",
   "section": "Part One - General 19.B",
   "doc_index": 2,
   "relevance": "electrical",
   "statement": "Electrical furnishes/installs loose starters, combination starters, disconnects, motor-rated switches and toggle switches unless noted.",
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "M0.01"
  },
  {
   "page": 2,
   "quote": "TEMPERATURE SENSORS, CONTROLLERS, TRANSFORMERS, EQUIPMENT INTERFACE DEVICES AND ALL REQUIRED RELAYS, WIRING AND CONDUIT - REGARDLESS OF VOLTAGE.",
   "section": "Part One 19.C; Automatic Temperature Controls 1\u20134",
   "doc_index": 2,
   "relevance": "other_trade_affecting_electrical",
   "statement": "Controls carries control/interlocking wiring; mechanical carries complete ATC wiring/conduit regardless of voltage, breakers and boxes. Clarify 120V sources and trade boundary.",
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "M0.01"
  },
  {
   "page": 2,
   "quote": "SHALL BE FURNISHED BY THE FIRE ALARM CONTRACTOR, INSTALLED BY THE MECHANICAL CONTRACTOR AND WIRED BY THE FIRE ALARM CONTRACTOR",
   "section": "Mechanical Products 8.A\u2013E",
   "doc_index": 2,
   "relevance": "other_trade_affecting_electrical",
   "statement": "FA duct detectors furnished/wired by fire alarm, installed by mechanical. Standalone detectors furnished/installed/wired by mechanical, normally 24VAC; detectors shut down associated air-moving equipment.",
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "M0.01"
  },
  {
   "page": 2,
   "quote": "DETECTORS TO BE MOUNTED IN THE SUPPLY AIR DUCTWORK.",
   "section": "Mechanical Products 8.C\u2013E",
   "doc_index": 2,
   "relevance": "other_trade_affecting_electrical",
   "statement": "Duct detection applies above 2,000 CFM and below 2,000 CFM equipment serving common space with aggregate above 2,000 CFM; detectors in supply ducts.",
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "M0.01"
  },
  {
   "page": 2,
   "quote": "IF SCHEDULED, THE ELECTRIC HEATING COIL SHALL BE FACTORY INSTALLED WITH AIRFLOW SWITCH, THERMAL PRIMARY CUTOUT, MANUAL RESET, DISCONNECT SWITCH, AND MAGNETIC CONTACTOR.",
   "section": "Mechanical Products 7",
   "doc_index": 2,
   "relevance": "other_trade_affecting_electrical",
   "statement": "VAVs include sensor, control wiring and transformer. Scheduled electric heat would include factory disconnect/contactor; do not duplicate field devices. Actual M0.02 boxes have hydronic reheat.",
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "M0.01"
  },
  {
   "page": 2,
   "quote": "EACH TRADE INVOLVED IS TO PROVIDE THEIR DOCUMENTS, IN AUTOCAD FORMAT, TO THE MECHANICAL CONTRACTOR FOR INSERTION TO THE COMMON FILE.",
   "section": "Coordination Drawings 1",
   "doc_index": 2,
   "relevance": "electrical",
   "statement": "Electrical/low-voltage trades participate in mechanical-led coordination and furnish AutoCAD documents for common file before installation.",
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "M0.01"
  },
  {
   "page": 2,
   "quote": "PROVIDE A CONDENSATE PUMP WHERE REQUIRED (IE: LITTLE GIANT NXTGEN)",
   "section": "Part Three - Execution 6",
   "doc_index": 2,
   "relevance": "other_trade_affecting_electrical",
   "statement": "Condensate pumps required where necessary even if undocumented; coordinate resulting power after mechanical review.",
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "M0.01"
  },
  {
   "page": 3,
   "quote": "JUNCTION BOX BY E.C. / FIRE ALARM SIGNALING LINE BY E.C. / FIRE ALARM ADDRESSABLE CONTROL MODULE. WIRED BY E.C.",
   "section": "Detail 2",
   "doc_index": 2,
   "relevance": "electrical",
   "statement": "Provide junction boxes/FA signaling line for electric fire/smoke dampers; wire addressable module as indicated. Obtain actual circuits/module locations from electrical.",
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "M0.02"
  },
  {
   "page": 3,
   "quote": "WHERE DUCT SMOKE DETECTORS CANNOT BE ACCESSED BY THE DAMPER ACCESS DOOR THE ELECTRICAL CONTRACTOR SHALL FURNISH A DUCT ACCESS DOOR FOR THE DETECTOR. THE MECHANICAL CONTRACTOR SHALL INSTALL THE DOOR IN THE DUCT.",
   "section": "Detail 2, note 4",
   "doc_index": 2,
   "relevance": "electrical",
   "statement": "Electrical furnishes separate duct detector access doors where necessary; mechanical installs.",
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "M0.02"
  },
  {
   "page": 3,
   "quote": "WIRING BY T.C.C. THROUGH ALARM CONTROL MODULE TO CONTROL DAMPER",
   "section": "Detail 2",
   "doc_index": 2,
   "relevance": "other_trade_affecting_electrical",
   "statement": "Coordinate normally closed operators, FA interfaces and applicable engineered smoke-control relay wiring; operator voltage/load unspecified.",
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "M0.02"
  },
  {
   "page": 3,
   "quote": null,
   "section": "TERMINAL AIR BOX SCHEDULE - SINGLE DUCT",
   "doc_index": 2,
   "relevance": "other_trade_affecting_electrical",
   "statement": "Two TITUS ESV terminal boxes require controls coordination. Hydronic reheat EWT 190\u00b0F; maximum 0.30 GPM VV-1-N and 0.85 GPM VV-2-N. Schedule does not state electrical control-power requirements/trade split.",
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "M0.02"
  },
  {
   "page": 5,
   "quote": "EXISTING THERMOSTAT SENSORS TO BE RELOCATED PER NEW WORK PLAN. REMOVE ALL WIRING AND CONDUITS UP TO VV AS INDICATED.",
   "section": "Keynote 10",
   "doc_index": 2,
   "relevance": "other_trade_affecting_electrical",
   "statement": "Remove wiring/conduit back to VV for five sensor relocations.",
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "MD2.01"
  },
  {
   "page": 5,
   "quote": "REMOVE EXISTING SFD AND ALL ASSOCIATED APPURTENANCES. PATCH AND REPAIR RATED WALL TO GOOD OPERATING CONDITION.",
   "section": "Keynote 8",
   "doc_index": 2,
   "relevance": "other_trade_affecting_electrical",
   "statement": "Coordinate disconnection and power/control/FA disposition for removed SFD before mechanical demolition.",
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "MD2.01"
  },
  {
   "page": 5,
   "quote": "MOUNT ALL THERMOSTATS @48\" A.F.F. IN ACCORDANCE WITH ADA STANDARDS. PROVIDE LOCKING COVERS FOR T-STATS.",
   "section": "Sheet note 2",
   "doc_index": 2,
   "relevance": "other_trade_affecting_electrical",
   "statement": "Thermostat rough-in/placement must meet stated height and locking-cover requirement.",
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "MD2.01"
  },
  {
   "page": 6,
   "quote": "ENSURE NO BROKEN CONTROLS, VALVES, OR DAMPER ACTUATORS.",
   "section": "Keynote 1",
   "doc_index": 2,
   "relevance": "other_trade_affecting_electrical",
   "statement": "Verify existing VV controls/valves/actuators operational before work and coordinate deficiencies with controls contractor.",
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "MD3.02"
  },
  {
   "page": 7,
   "quote": "RELOCATE EXISTING THERMOSTAT SENSOR AS INDICATED. COORDINATE FINAL LOCATION WITH ARCHITECT. PROVIDE NEW CONDUIT WIRING UP TO VV AS INDICATED.",
   "section": "Keynote 10",
   "doc_index": 2,
   "relevance": "other_trade_affecting_electrical",
   "statement": "Provide new conduit/wiring from relocated sensors to existing VVs; architect coordinates final positions.",
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "M2.01"
  },
  {
   "page": 7,
   "quote": "PROVIDE NEW THERMOSTAT SENSOR WIRING AND CONDUIT UP TO VV AS INDICATED. COORDINATE FINAL LOCATION WITH ARCHITECT.",
   "section": "Keynote 11",
   "doc_index": 2,
   "relevance": "other_trade_affecting_electrical",
   "statement": "Provide sensor wiring/conduit for two new terminal boxes; confirm electrical versus controls responsibility.",
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "M2.01"
  },
  {
   "page": 7,
   "quote": "PROVIDE SFD IN RATED WALL. REFER TO DIAGRAMS FOR ADDITIONAL INFORMATION.",
   "section": "Keynote 9",
   "doc_index": 2,
   "relevance": "other_trade_affecting_electrical",
   "statement": "Coordinate electrical/FA connections for six new SFDs in rated walls.",
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "M2.01"
  },
  {
   "page": 7,
   "quote": "EXISTING VV TO REMAIN. RECOMMISSION AND PROVIDE MAINTENANCE AS REQUIRED. REBALANCE VV AS INDICATED.",
   "section": "Keynote 2",
   "doc_index": 2,
   "relevance": "other_trade_affecting_electrical",
   "statement": "Existing boxes require recommissioning/maintenance, potentially controls testing and electrical coordination.",
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "M2.01"
  },
  {
   "page": 8,
   "quote": "REPAIR AND/OR REPLACE AS NEEDED ANY BROKEN CONTROLS, VALVES, OR DAMPER ACTUATORS.",
   "section": "Keynote 2",
   "doc_index": 2,
   "relevance": "other_trade_affecting_electrical",
   "statement": "Repair/replace broken existing VV controls, valves and actuators; quantity/extent field-dependent.",
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "M3.02"
  }
 ],
 "specs": [
  {
   "item": "Substitutions and basis of proposal",
   "page": 2,
   "section": "Bidding 2; Part One 15, 16",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "manufacturer": null,
   "sheet_number": "E0.01",
   "approved_equals": [],
   "basis_of_design": "PROPOSAL SHALL BE BASED ON MANUFACTURER NAMES AS LISTED UNLESS \"OR EQUAL\" IS INDICATED.",
   "substitution_rule": "Submit at least five business days before bid closing; engineer determines equality. Or-equals require prebid consideration and written owner-representative preapproval.",
   "material_category_hint": "Other",
   "vendor_or_organization_requirements": "Contractor coordinates fit, finish, clearances, other trades and permit revisions."
  },
  {
   "item": "Switchgear acceptable manufacturers",
   "page": 2,
   "section": "Part Two 2, 4.A",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "manufacturer": null,
   "sheet_number": "E0.01",
   "approved_equals": [
    "EATON",
    "GENERAL ELECTRIC",
    "SIEMENS",
    "SQUARE D"
   ],
   "basis_of_design": "SWITCHGEAR: EATON, GENERAL ELECTRIC, SIEMENS, SQUARE D",
   "substitution_rule": "Match existing components; general substitution rules apply.",
   "material_category_hint": "Switchgear",
   "vendor_or_organization_requirements": "Manufacturer-certified compatibility; protective devices equal/exceed existing AIC."
  },
  {
   "item": "Light fixture acceptable manufacturers",
   "page": 2,
   "section": "Part Two 4.B",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "manufacturer": null,
   "sheet_number": "E0.01",
   "approved_equals": [
    "ACUITY",
    "COOPER",
    "HUBBELL",
    "THOMAS"
   ],
   "basis_of_design": "LIGHT FIXTURES: ACUITY, COOPER, HUBBELL, THOMAS",
   "substitution_rule": "Coordinate scheduled basis and prebid approval.",
   "material_category_hint": "Lighting",
   "vendor_or_organization_requirements": null
  },
  {
   "item": "Wiring devices and plates",
   "page": 2,
   "section": "Part Two 4.C, 12, 15",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "manufacturer": null,
   "sheet_number": "E0.01",
   "approved_equals": [
    "HUBBELL",
    "LEVITON",
    "LEGRAND",
    "WIREMOLD"
   ],
   "basis_of_design": "WIRING DEVICES: HUBBELL, LEVITON, LEGRAND, WIREMOLD",
   "substitution_rule": "General prebid procedure.",
   "material_category_hint": "General Material",
   "vendor_or_organization_requirements": "Specification grade, minimum 20A; nylon plates matching adjacent surfaces. Exposed devices weatherproof-in-use lockable covers. Publicly accessible equipment/circuiting tamperproof/vandal resistant; openable equipment/devices padlockable."
  },
  {
   "item": "Conduit and raceway installation",
   "page": 2,
   "section": "Part Two 5; Part Three 12",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "manufacturer": null,
   "sheet_number": "E0.01",
   "approved_equals": [],
   "basis_of_design": "EMT WITH STEEL INSULATED THROAT SET SCREW FITTINGS",
   "substitution_rule": "MC CABLE SHALL NOT BE ALLOWED.",
   "material_category_hint": "General Material",
   "vendor_or_organization_requirements": "EMT dry protected interiors; Schedule 40 PVC below grade minimum 24 inches; wrapped rigid grade elbows/risers; threaded RGS/IMC exposed to weather/damage. Below-grade metal half-lap 20 mil PVC tape. ENT prohibited. Steel flex to recessed/suspended luminaires and vibrating/motor equipment. Pull cords empty raceways. Above-ceiling rigid specifically required. Expansion fittings at building joints, roof and temperature variations over 30\u00b0F."
  },
  {
   "item": "Conductors and grounding",
   "page": 2,
   "section": "Part Two 6; Part Three 1",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "manufacturer": null,
   "sheet_number": "E0.01",
   "approved_equals": [],
   "basis_of_design": "INSULATION SHALL BE TYPE THWN OR THHN.",
   "substitution_rule": null,
   "material_category_hint": "General Material",
   "vendor_or_organization_requirements": "Copper UON; stranded #8 and larger. Aluminum minimum #1/0 with insulated compression CU/AL terminations. Code-sized EGC every feeder/branch raceway; isolated ground green/yellow insulated. NEC 250."
  },
  {
   "item": "Panelboards, protective devices, safety switches and contactors",
   "page": 2,
   "section": "Part Two 7-11",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "manufacturer": null,
   "sheet_number": "E0.01",
   "approved_equals": [],
   "basis_of_design": "PANELS SHALL HAVE ALUMINUM BUS AND HARDWARE, BOLT-ON CIRCUIT BREAKERS",
   "substitution_rule": "Match existing modifications.",
   "material_category_hint": "Switchgear",
   "vendor_or_organization_requirements": "Flush mono-flat panel trim, piano-hinged door-in-door, lockable master-keyed flush latches. Flush panels: empty 1-inch conduit to accessible attic per four spares/spaces. Dual-element current-limiting fuses; lockable cabinet with three spare fuses each size. Safety switches general duty through 250V, heavy duty above. Electrically held contactors with ON-OFF-AUTO. Fully rated above fault current, minimum 10KAIC; documented series rating acceptable."
  },
  {
   "item": "Luminaire installation and accessories",
   "page": 2,
   "section": "Part Two 13",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "manufacturer": null,
   "sheet_number": "E0.01",
   "approved_equals": [],
   "basis_of_design": "LIGHT FIXTURES SHALL BE PROVIDED WITH ALL ASSOCIATED HARDWARE",
   "substitution_rule": null,
   "material_category_hint": "Lighting",
   "vendor_or_organization_requirements": "Include hanger bars, pendants, stems, restraints, chains, cords, lamps as applicable; acrylic lenses/anodized reflectors. Generic fluorescent: programmed rapid-start electronic ballast, THD below 10%, CRI at least 80%. Generic incandescent: 130V inside frost, 2000-hour minimum; low-voltage HIR halogen 3000-hour minimum. E0.04 scheduled fixtures LED."
  },
  {
   "item": "Identification",
   "page": 2,
   "section": "Part Two 14; Part Three 13",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "manufacturer": null,
   "sheet_number": "E0.01",
   "approved_equals": [],
   "basis_of_design": "IDENTIFY ALL EQUIPMENT, SWITCHBOARD CIRCUITS, AND ELECTRICALLY CONNECTED EQUIPMENT WITH ENGRAVED NAMEPLATES.",
   "substitution_rule": null,
   "material_category_hint": "General Material",
   "vendor_or_organization_requirements": "Minimum two screws per nameplate; typed directories; clear satin self-adhesive device source/circuit labels. Boxes marked panel/circuit; permanent pen permitted above ceiling. Conductors tagged at source/junction/outlet boxes with permanent adhesive marker strips."
  },
  {
   "item": "Supports, pads, sleeves and firestopping",
   "page": 2,
   "section": "Part Three 9-11",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "manufacturer": null,
   "sheet_number": "E0.01",
   "approved_equals": [],
   "basis_of_design": "PROVIDE 3\" HIGH HOUSEKEEPING CONCRETE PADS FOR FLOOR MOUNTED EQUIPMENT.",
   "substitution_rule": null,
   "material_category_hint": "General Material",
   "vendor_or_organization_requirements": "Support raceways/boxes/cabinets/luminaires/equipment from structure, rated five times load. Sleeves with seals/escutcheons; below-grade watertight, exterior weatherproof, roof flashed/counterflashed. UL-listed fire sealants per architecture; maintain penetration area and rating. E0.00 requires ASTM E814 tested/certified systems."
  },
  {
   "item": "Existing fire alarm design-build modifications",
   "page": 2,
   "section": "Part Three 20",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "manufacturer": null,
   "sheet_number": "E0.01",
   "approved_equals": [],
   "basis_of_design": "NEW COMPONENTS AND CIRCUITING SHALL BE FACTORY CERTIFIED AS BEING PROJECT-SPECIFIC COMPATIBLE WITH EXISTING SYSTEM.",
   "substitution_rule": "Existing compatibility required.",
   "material_category_hint": "Low Voltage",
   "vendor_or_organization_requirements": "Factory-certified connection technician; owner monitoring-agency acceptance; fire marshal design approval before rough-in; continuous operation."
  },
  {
   "item": "L1 recessed 2x4 LED troffer",
   "page": 5,
   "section": "LUMINAIRE SCHEDULE",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "manufacturer": "METALUX",
   "sheet_number": "E0.04",
   "approved_equals": [],
   "basis_of_design": "METALUX - #24GR-LD5-42-UNV-L835-CD1-U",
   "substitution_rule": "First listed basis; E0.01 prebid approval.",
   "material_category_hint": "Lighting",
   "vendor_or_organization_requirements": "277V; 40/FIX; 3,071 lm; 0-10V. Coordinate complete ordering, ceiling trim, accessories and finish."
  },
  {
   "item": "L2 recessed 2x2 LED troffer",
   "page": 5,
   "section": "LUMINAIRE SCHEDULE",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "manufacturer": "METALUX",
   "sheet_number": "E0.04",
   "approved_equals": [],
   "basis_of_design": "METALUX - #22GR-LD5-32-UNV-L835-CD1-U",
   "substitution_rule": "First listed basis; E0.01 prebid approval.",
   "material_category_hint": "Lighting",
   "vendor_or_organization_requirements": "277V; 30/FIX; 3,032 lm; 0-10V."
  },
  {
   "item": "L3 recessed 6-inch LED downlight",
   "page": 5,
   "section": "LUMINAIRE SCHEDULE",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "manufacturer": "HALO",
   "sheet_number": "E0.04",
   "approved_equals": [],
   "basis_of_design": "HALO - #HC620D010 \u2013 HM60525835",
   "substitution_rule": "First listed basis; E0.01 prebid approval.",
   "material_category_hint": "Lighting",
   "vendor_or_organization_requirements": "277V; 21/FIX; 2,000 lm; 0-10V. COMcheck uses 20W."
  },
  {
   "item": "L4 task LED lighting",
   "page": 5,
   "section": "LUMINAIRE SCHEDULE",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "manufacturer": "WAC LIGHTING",
   "sheet_number": "E0.04",
   "approved_equals": [],
   "basis_of_design": "WAC LIGHTING #BL-29903",
   "substitution_rule": "First listed basis; E0.01 prebid approval.",
   "material_category_hint": "Lighting",
   "vendor_or_organization_requirements": "Wall mount; 120V; 9/FIX; lumens N/A. Control cell needs confirmation."
  },
  {
   "item": "L5 undercabinet LED lighting",
   "page": 5,
   "section": "LUMINAIRE SCHEDULE",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "manufacturer": "WAC LIGHTING",
   "sheet_number": "E0.04",
   "approved_equals": [],
   "basis_of_design": "WAC LIGHTING #LS-LED14P-30-P",
   "substitution_rule": "First listed basis; E0.01 prebid approval.",
   "material_category_hint": "Lighting",
   "vendor_or_organization_requirements": "Undercabinet; 120V; 5/FIX; 345 lm; LOCAL control."
  },
  {
   "item": "X1 LED edge-lit exit sign",
   "page": 5,
   "section": "LUMINAIRE SCHEDULE",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "manufacturer": "SURE-LITES",
   "sheet_number": "E0.04",
   "approved_equals": [],
   "basis_of_design": "SURE-LITES - #EUS70R",
   "substitution_rule": "First listed basis; E0.01 prebid approval.",
   "material_category_hint": "Lighting",
   "vendor_or_organization_requirements": "Ceiling mount; 277V; 5/FIX; faces/chevrons per plan."
  },
  {
   "item": "Patient-care branch wiring and grounding",
   "page": 9,
   "section": "Sheet notes 3, 8",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "manufacturer": null,
   "sheet_number": "E2.01",
   "approved_equals": [],
   "basis_of_design": "METAL RACEWAY OR METALLIC CABLE (HOSPITAL GRADE MC)",
   "substitution_rule": null,
   "material_category_hint": "General Material",
   "vendor_or_organization_requirements": "NEC 517.13(A)/(B), 250.118; insulated EGC to receptacles, metal boxes/enclosures and non-current-carrying conductive surfaces. NEC 517/NFPA 99 for essential-system areas. Reconcile MC language with E0.01 prohibition."
  },
  {
   "item": "Receptacle grades",
   "page": 9,
   "section": "Sheet note 10",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "manufacturer": null,
   "sheet_number": "E2.01",
   "approved_equals": [],
   "basis_of_design": "ALL RECEPTACLES INSTALLED IN PATIENT CARE AREAS SHALL BE HOSPITAL GRADE DEVICES WITH GREEN DOT.",
   "substitution_rule": null,
   "material_category_hint": "General Material",
   "vendor_or_organization_requirements": "Office/corridor tamper-resistant per NEC 517 and 406.12."
  },
  {
   "item": "Occupancy sensors",
   "page": 10,
   "section": "Sheet note 2",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "manufacturer": null,
   "sheet_number": "E3.01",
   "approved_equals": [],
   "basis_of_design": "ALL OCCUPANCY SENSORS SHALL BE DUAL TECHNOLOGY MOTION AND MICROPHONIC TYPE OCCUPANCY SENSORS.",
   "substitution_rule": null,
   "material_category_hint": "Lighting",
   "vendor_or_organization_requirements": null
  },
  {
   "item": "VFD power wiring",
   "page": 2,
   "section": "Part One - General 19.A",
   "doc_index": 2,
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "manufacturer": null,
   "sheet_number": "M0.01",
   "approved_equals": [],
   "basis_of_design": "WIRING BETWEEN THE VFD AND THE MOTOR SHALL BE SHIELDED POWER CABLE DESIGNED FOR VFD APPLICATIONS, GROUNDED AT BOTH ENDS.",
   "substitution_rule": null,
   "material_category_hint": "General Material",
   "vendor_or_organization_requirements": "Mechanical furnishes/electrical installs VFD except unit-mounted/manufacturer-supplied or otherwise noted."
  },
  {
   "item": "VFDs, where provided",
   "page": 2,
   "section": "Notes 7",
   "doc_index": 2,
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "manufacturer": null,
   "sheet_number": "M0.01",
   "approved_equals": [
    "ABB ACH580",
    "YASKAWA Z1000",
    "MITSUBISHI FR-F800"
   ],
   "basis_of_design": "DANFOSS VLT HVAC DRIVE FC102",
   "substitution_rule": "Prebid submission at least five business days before closing and written owner-representative preapproval.",
   "material_category_hint": "Generator & Equipment",
   "vendor_or_organization_requirements": "BACNET MS/TP; integral fused disconnect or 100% rated AIC breaker; dv/dt output filter; exterior 50\u00b0C/interior 40\u00b0C without derating; enclosure suited to location. No project quantity established."
  },
  {
   "item": "Mechanical equipment fault-current rating",
   "page": 2,
   "section": "Notes 6",
   "doc_index": 2,
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "manufacturer": null,
   "sheet_number": "M0.01",
   "approved_equals": [],
   "basis_of_design": "ALL EQUIPMENT SHALL BE RATED IN EXCESS OF THE AVAILABLE FAULT CURRENT AT THE POINT OF CONNECTION.",
   "substitution_rule": null,
   "material_category_hint": "Generator & Equipment",
   "vendor_or_organization_requirements": "Coordinate fault current with distribution information/submittals."
  },
  {
   "item": "Electric motors on VFD service",
   "page": 2,
   "section": "Notes 8",
   "doc_index": 2,
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "manufacturer": null,
   "sheet_number": "M0.01",
   "approved_equals": [],
   "basis_of_design": "MOTORS ON VFD SERVICE, TO HAVE A SHAFT GROUNDING DEVICE",
   "substitution_rule": null,
   "material_category_hint": "Generator & Equipment",
   "vendor_or_organization_requirements": "Over 100HP also insulated non-driven-end bearing; NEMA MG-1, rated for location."
  },
  {
   "item": "VAV terminal boxes and factory electrical accessories",
   "page": 2,
   "section": "Mechanical Products 7",
   "doc_index": 2,
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "manufacturer": "TRANE",
   "sheet_number": "M0.01",
   "approved_equals": [
    "TITUS",
    "ENVIROTECH",
    "PRICE"
   ],
   "basis_of_design": null,
   "substitution_rule": "M0.01 prebid approval.",
   "material_category_hint": "Generator & Equipment",
   "vendor_or_organization_requirements": "AHRI 880; sensor, wiring, transformer. Electric heat if scheduled includes factory airflow switch, thermal primary cutout, manual reset, disconnect and magnetic contactor."
  },
  {
   "item": "Mechanical equipment substitutions affecting electrical",
   "page": 2,
   "section": "Part One 12\u201314; Bidding 2",
   "doc_index": 2,
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "manufacturer": null,
   "sheet_number": "M0.01",
   "approved_equals": [],
   "basis_of_design": null,
   "substitution_rule": "PROVIDE SUBSTITUTION REQUESTS A MINIMUM OF FIVE (5) BUSINESS DAYS PRIOR TO BID DATE CLOSING TO ALLOW TIME FOR DUE CONSIDERATION OF PROPOSED ALTERNATE.",
   "material_category_hint": "Other",
   "vendor_or_organization_requirements": "Written owner-representative preapproval/engineer evaluation; identify trade changes. Proposing contractor coordinates electrical changes."
  },
  {
   "item": "New terminal air boxes VV-1-N and VV-2-N",
   "page": 3,
   "section": "TERMINAL AIR BOX SCHEDULE - SINGLE DUCT",
   "doc_index": 2,
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "manufacturer": "TITUS",
   "sheet_number": "M0.02",
   "approved_equals": [],
   "basis_of_design": "ESV",
   "substitution_rule": null,
   "material_category_hint": "Other",
   "vendor_or_organization_requirements": null
  },
  {
   "item": "Fire/smoke damper electric operator",
   "page": 3,
   "section": "Detail 2",
   "doc_index": 2,
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "manufacturer": null,
   "sheet_number": "M0.02",
   "approved_equals": [],
   "basis_of_design": "NORMALLY CLOSED ELECTRIC OPERATOR AND LINKAGE OUTSIDE OF DUCT.",
   "substitution_rule": null,
   "material_category_hint": "Other",
   "vendor_or_organization_requirements": "DAMPER CLOSES BY SPRING ACTION IN EVENT OF HIGH TEMPERATURE."
  },
  {
   "item": "Thermostat mounting and covers",
   "page": 5,
   "section": "Sheet note 2",
   "doc_index": 2,
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "manufacturer": null,
   "sheet_number": "MD2.01",
   "approved_equals": [],
   "basis_of_design": null,
   "substitution_rule": null,
   "material_category_hint": "Low Voltage",
   "vendor_or_organization_requirements": "MOUNT ALL THERMOSTATS @48\" A.F.F. IN ACCORDANCE WITH ADA STANDARDS. PROVIDE LOCKING COVERS FOR T-STATS."
  }
 ],
 "counts": [
  {
   "page": 3,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "Existing reference equipment, not procurement.",
   "location": "One-line at (0.45,0.34)",
   "quantity": 1,
   "doc_index": 1,
   "confidence": 0.99,
   "description": "Existing main service switchgear to remain, 4000A, 480/277V, 3-phase, 4-wire, 65KAIC bracing",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.02",
   "symbol_or_tag": "SB1",
   "material_category_hint": "Switchgear"
  },
  {
   "page": 3,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "Existing normal supply SB1 and connection to existing EM.",
   "location": "One-line at (0.46,0.43)",
   "quantity": 1,
   "doc_index": 1,
   "confidence": 0.99,
   "description": "Existing automatic transfer switch to remain, 1200A, 480/277V, 3-phase, 4-wire",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.02",
   "symbol_or_tag": "ATS-5",
   "material_category_hint": "Switchgear"
  },
  {
   "page": 3,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "Existing 1200A and 225A breakers shown.",
   "location": "One-line at (0.52,0.52)",
   "quantity": 1,
   "doc_index": 1,
   "confidence": 0.99,
   "description": "Existing distribution panel to remain, 1200A, 480/277V, 3-phase, 4-wire, 65KAIC bracing",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.02",
   "symbol_or_tag": "EM2",
   "material_category_hint": "Switchgear"
  },
  {
   "page": 3,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "Inventory only; ratings/modifications E0.03. Not recounted E1.00.",
   "location": "One-line at (0.42,0.43) (0.42,0.56) (0.39,0.63) (0.42,0.63) (0.52,0.62) (0.52,0.74)",
   "quantity": 6,
   "doc_index": 1,
   "confidence": 0.99,
   "description": "Existing panelboards to remain",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.02",
   "symbol_or_tag": "1HD, 1LL, 1LI, 1LH, 1EEHC, 1EELC",
   "material_category_hint": "Switchgear"
  },
  {
   "page": 3,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "E1.00 labels IPC XF5 113kVA.",
   "location": "Normal distribution at (0.42,0.50)",
   "quantity": 1,
   "doc_index": 1,
   "confidence": 0.99,
   "description": "Existing transformer to remain, 112.5KVA",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.02",
   "symbol_or_tag": "XF5",
   "material_category_hint": "Switchgear"
  },
  {
   "page": 3,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "Also E1.00 IPC XF-12; not counted twice.",
   "location": "Emergency distribution at (0.52,0.68)",
   "quantity": 1,
   "doc_index": 1,
   "confidence": 0.99,
   "description": "Existing transformer to remain, 45 KVA",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.02",
   "symbol_or_tag": "XF12",
   "material_category_hint": "Switchgear"
  },
  {
   "page": 4,
   "unit": "EA",
   "basis": "schedule_text",
   "notes": "Three MED FRIDGE and one BREAK RM FRIDGE pharmacy circuits; match manufacturer/AIC.",
   "location": "1EELC circuits 1, 3, 5, 7",
   "quantity": 4,
   "doc_index": 1,
   "confidence": 1,
   "description": "New 20A, 1-pole GFCI circuit breaker in existing panel, including mounting hardware",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.03",
   "symbol_or_tag": "Keynote 1",
   "material_category_hint": "Switchgear"
  },
  {
   "page": 5,
   "unit": "EA",
   "basis": "schedule_text",
   "notes": "Printed COMcheck sum; agrees with E3.01 total. Do not add to plan quantity.",
   "location": "Breakroom 1; office 2; pharmacy 18",
   "quantity": 21,
   "doc_index": 1,
   "confidence": 0.98,
   "description": "2x4 recessed LED troffer, compliance-calculation quantity only",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.04",
   "symbol_or_tag": "L1",
   "material_category_hint": "Lighting"
  },
  {
   "page": 5,
   "unit": "EA",
   "basis": "schedule_text",
   "notes": "Agrees with E3.01; do not add to plan quantity.",
   "location": "Pharmacy",
   "quantity": 1,
   "doc_index": 1,
   "confidence": 0.99,
   "description": "2x2 recessed LED troffer, compliance-calculation quantity only",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.04",
   "symbol_or_tag": "L2",
   "material_category_hint": "Lighting"
  },
  {
   "page": 5,
   "unit": "EA",
   "basis": "schedule_text",
   "notes": "COMcheck 20W versus schedule 21W. Agrees with E3.01 total; do not add to plan quantity.",
   "location": "Breakroom 4; restroom 2; pharmacy 10",
   "quantity": 16,
   "doc_index": 1,
   "confidence": 0.98,
   "description": "6-inch recessed LED downlight, compliance-calculation quantity only",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.04",
   "symbol_or_tag": "L3",
   "material_category_hint": "Lighting"
  },
  {
   "page": 6,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "Not on E0.02; no specific modification indicated.",
   "location": "Existing electrical equipment southeast of pharmacy at (0.49,0.64)",
   "quantity": 1,
   "doc_index": 1,
   "confidence": 0.9,
   "description": "Existing integrated power center/transformer to remain, 30kVA",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E1.00",
   "symbol_or_tag": "IPC XF-18",
   "material_category_hint": "Switchgear"
  },
  {
   "page": 6,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "Not on E0.02; no schedule/modification supplied.",
   "location": "Existing electrical equipment southeast of pharmacy at (0.49,0.65)",
   "quantity": 1,
   "doc_index": 1,
   "confidence": 0.9,
   "description": "Existing panelboard to remain",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E1.00",
   "symbol_or_tag": "1ECLB",
   "material_category_hint": "Switchgear"
  },
  {
   "page": 7,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "Includes outlet, box, conduit/conductors to source per keynote 1. Ratings not established.",
   "location": "Demolition work area at (0.30,0.39) (0.39,0.40) (0.22,0.44) (0.17,0.47) (0.17,0.48) (0.31,0.47) (0.38,0.47) (0.41,0.46) (0.33,0.53) (0.37,0.58)",
   "quantity": 10,
   "doc_index": 1,
   "confidence": 0.82,
   "description": "Remove existing duplex receptacle, open symbol",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "ED2.01",
   "symbol_or_tag": "(X)",
   "material_category_hint": "Demolition"
  },
  {
   "page": 7,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "Filled classification retained pending small-symbol verification; specific emergency branch not assigned.",
   "location": "Demolition work area at (0.27,0.42) (0.27,0.44) (0.27,0.45) (0.23,0.45) (0.34,0.47) (0.35,0.47) (0.20,0.58) (0.28,0.58) (0.31,0.58)",
   "quantity": 9,
   "doc_index": 1,
   "confidence": 0.8,
   "description": "Remove existing duplex receptacle, filled symbol",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "ED2.01",
   "symbol_or_tag": "(X)",
   "material_category_hint": "Demolition"
  },
  {
   "page": 7,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "Outlet assemblies, not individual duplex inserts; confirm symbol.",
   "location": "Demolition work area at (0.34,0.43) (0.34,0.56) (0.41,0.55) (0.43,0.56) (0.47,0.56) (0.57,0.54) (0.57,0.56) (0.62,0.53)",
   "quantity": 8,
   "doc_index": 1,
   "confidence": 0.78,
   "description": "Remove existing multiple receptacle/quad outlet",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "ED2.01",
   "symbol_or_tag": "(X)",
   "material_category_hint": "Demolition"
  },
  {
   "page": 7,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "Floor-box construction, power/data contents and restoration not specified here.",
   "location": "Four west floor outlets and three east floor outlets at (0.23,0.52) (0.25,0.52) (0.26,0.52) (0.28,0.52) (0.45,0.51) (0.49,0.48) (0.55,0.50)",
   "quantity": 7,
   "doc_index": 1,
   "confidence": 0.83,
   "description": "Remove existing floor outlet assembly",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "ED2.01",
   "symbol_or_tag": "(X), square floor symbol",
   "material_category_hint": "Demolition"
  },
  {
   "page": 7,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "Retain/protect, not new operator.",
   "location": "North wall of eastern work area at (0.50,0.38)",
   "quantity": 1,
   "doc_index": 1,
   "confidence": 0.98,
   "description": "Existing roll-up door electrical connections to remain",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "ED2.01",
   "symbol_or_tag": "Keynote 3",
   "material_category_hint": "Other"
  },
  {
   "page": 8,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "Excludes two unidentified entry fixtures.",
   "location": "North and central demolition areas at (0.26,0.42) (0.26,0.45) (0.28,0.42) (0.29,0.45) (0.32,0.45) (0.32,0.47) (0.37,0.45) (0.37,0.47) (0.40,0.47) (0.62,0.40) (0.62,0.41) (0.62,0.43) (0.62,0.44)",
   "quantity": 13,
   "doc_index": 1,
   "confidence": 0.88,
   "description": "Remove existing round downlight",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "ED3.01",
   "symbol_or_tag": "(X)",
   "material_category_hint": "Demolition"
  },
  {
   "page": 8,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "Continuous rows; lengths not stated. Heads separately counted.",
   "location": "Eastern open area at (0.47,0.47) (0.52,0.47) (0.57,0.47)",
   "quantity": 3,
   "doc_index": 1,
   "confidence": 0.88,
   "description": "Remove existing lighting track row",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "ED3.01",
   "symbol_or_tag": "(X), keynote 1",
   "material_category_hint": "Demolition"
  },
  {
   "page": 8,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "Paired assemblies; confirm whether two separately removable heads each.",
   "location": "Four paired-head graphics on each of three tracks at (0.47,0.43) (0.47,0.46) (0.47,0.49) (0.47,0.51) (0.52,0.43) (0.52,0.46) (0.52,0.49) (0.52,0.51) (0.57,0.43) (0.57,0.46) (0.57,0.49) (0.57,0.51)",
   "quantity": 12,
   "doc_index": 1,
   "confidence": 0.78,
   "description": "Remove existing paired track-light head assembly",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "ED3.01",
   "symbol_or_tag": "(X)",
   "material_category_hint": "Demolition"
  },
  {
   "page": 8,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "Keynote 2 includes control wiring to source.",
   "location": "West entrance and southeast corner of eastern area at (0.17,0.52) (0.60,0.56)",
   "quantity": 2,
   "doc_index": 1,
   "confidence": 0.98,
   "description": "Remove existing light switch",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "ED3.01",
   "symbol_or_tag": "S (X)",
   "material_category_hint": "Demolition"
  },
  {
   "page": 9,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "Eight north work-area, twelve south bench, three hallway, three waiting/drop-off devices. Rounded coordinates can coincide. Includes A devices; E0.00 defines A as 6 inches above counter/backsplash.",
   "location": "Work areas, receiving, hallway and waiting at (0.29,0.39) (0.29,0.39) (0.30,0.39) (0.30,0.39) (0.32,0.39) (0.32,0.39) (0.32,0.39) (0.33,0.39) (0.25,0.58) (0.25,0.58) (0.26,0.58) (0.26,0.58) (0.31,0.58) (0.31,0.58) (0.32,0.58) (0.32,0.58) (0.34,0.58) (0.35,0.58) (0.35,0.58) (0.35,0.58) (0.43,0.53) (0.52,0.53) (0.54,0.56) (0.61,0.39) (0.53,0.45) (0.59,0.49)",
   "quantity": 26,
   "doc_index": 1,
   "confidence": 0.94,
   "description": "New duplex receptacle, open symbol, without G or O prefix",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E2.01",
   "symbol_or_tag": "Duplex; A where indicated",
   "material_category_hint": "General Material"
  },
  {
   "page": 9,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "Office 1LH-10; lounge 1LH-8. O = occupancy controlled per E0.00; confirm hardware/marking.",
   "location": "Office 105 and lounge 103 at (0.54,0.46) (0.53,0.52) (0.62,0.53) (0.60,0.56)",
   "quantity": 4,
   "doc_index": 1,
   "confidence": 0.95,
   "description": "New duplex receptacle with O prefix",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E2.01",
   "symbol_or_tag": "O",
   "material_category_hint": "General Material"
  },
  {
   "page": 9,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "One restroom, six compound-area and two lounge countertop/microwave devices; coordinate ratings with specifications.",
   "location": "Restroom 111, non-sterile compound area 110 and lounge 103 at (0.18,0.41) (0.17,0.45) (0.17,0.46) (0.21,0.45) (0.21,0.45) (0.21,0.45) (0.22,0.45) (0.57,0.50) (0.58,0.50)",
   "quantity": 9,
   "doc_index": 1,
   "confidence": 0.94,
   "description": "New GFCI duplex receptacle, excluding O-prefixed device",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E2.01",
   "symbol_or_tag": "G; G/A",
   "material_category_hint": "General Material"
  },
  {
   "page": 9,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "G/O/1LH-8; confirm controlled-receptacle implementation.",
   "location": "Lounge 103 west wall at (0.55,0.52)",
   "quantity": 1,
   "doc_index": 1,
   "confidence": 0.98,
   "description": "New GFCI duplex receptacle with O prefix",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E2.01",
   "symbol_or_tag": "G/O",
   "material_category_hint": "General Material"
  },
  {
   "page": 9,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "1LH-10; one quad assembly, not two assemblies.",
   "location": "Office 105 east wall at (0.54,0.49)",
   "quantity": 1,
   "doc_index": 1,
   "confidence": 0.93,
   "description": "New quad receptacle with O prefix",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E2.01",
   "symbol_or_tag": "O",
   "material_category_hint": "General Material"
  },
  {
   "page": 9,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "1LH-12. Adjacent duplex separately included.",
   "location": "Waiting area 102 south wall at (0.58,0.49)",
   "quantity": 1,
   "doc_index": 1,
   "confidence": 0.92,
   "description": "New quad receptacle for television",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E2.01",
   "symbol_or_tag": "TV/+60\"",
   "material_category_hint": "General Material"
  },
  {
   "page": 9,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "12 on circuits 9/11/13; 16 on 24/22/20/18; three refrigerators on 1/3/5. E0.00 shaded means emergency; confirm branch/color.",
   "location": "Work area 1, dispensing wall and refrigerators at (0.39,0.43) (0.39,0.44) (0.39,0.44) (0.39,0.44) (0.39,0.46) (0.39,0.46) (0.39,0.47) (0.39,0.47) (0.39,0.49) (0.39,0.49) (0.39,0.49) (0.39,0.50) (0.43,0.40) (0.43,0.41) (0.43,0.41) (0.43,0.42) (0.43,0.43) (0.43,0.44) (0.43,0.44) (0.43,0.44) (0.43,0.46) (0.43,0.46) (0.43,0.47) (0.43,0.47) (0.43,0.50) (0.43,0.50) (0.43,0.50) (0.43,0.51) (0.34,0.39) (0.36,0.39) (0.37,0.58)",
   "quantity": 31,
   "doc_index": 1,
   "confidence": 0.96,
   "description": "New duplex receptacle, filled symbol on 1EELC circuits",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E2.01",
   "symbol_or_tag": "1EELC; A where indicated",
   "material_category_hint": "General Material"
  },
  {
   "page": 9,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "1EELC-7.",
   "location": "Lounge 103 north counter at (0.59,0.50)",
   "quantity": 1,
   "doc_index": 1,
   "confidence": 0.99,
   "description": "New GFCI refrigerator receptacle, filled symbol",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E2.01",
   "symbol_or_tag": "G/REFRIG.",
   "material_category_hint": "General Material"
  },
  {
   "page": 9,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "Keynote 2 extends existing circuit; excludes damper furnishing. Coordinate voltage/interfaces. M2.01 records corresponding mechanical assemblies, not additional connections.",
   "location": "Restroom west wall and south work-area boundary at (0.17,0.43) (0.23,0.59) (0.27,0.59) (0.28,0.58) (0.40,0.57) (0.47,0.57)",
   "quantity": 6,
   "doc_index": 1,
   "confidence": 0.97,
   "description": "Electrical connection to new fire/smoke damper",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E2.01",
   "symbol_or_tag": "FSD",
   "material_category_hint": "General Material"
  },
  {
   "page": 9,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "Keynote 3 extends/reconnects existing circuit. Rating/disconnect unstated. M0.02 schedules both VV-1-N and VV-2-N; no additional VV-1-N connection inferred.",
   "location": "Southwest existing-room/corridor area at (0.26,0.65)",
   "quantity": 1,
   "doc_index": 1,
   "confidence": 0.99,
   "description": "Electrical connection to new VAV",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E2.01",
   "symbol_or_tag": "VV-2-N",
   "material_category_hint": "General Material"
  },
  {
   "page": 10,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "Mostly 1HD-21; product E0.04. Five shaded L1 separately counted; total 21, not additive to COMcheck.",
   "location": "Work areas, receiving, office, lounge and waiting at (0.36,0.41) (0.54,0.41) (0.59,0.41) (0.28,0.45) (0.36,0.45) (0.54,0.44) (0.49,0.45) (0.21,0.47) (0.21,0.49) (0.28,0.49) (0.36,0.49) (0.53,0.48) (0.51,0.50) (0.28,0.53) (0.44,0.53) (0.59,0.53)",
   "quantity": 16,
   "doc_index": 1,
   "confidence": 0.97,
   "description": "New luminaire type L1, unshaded",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E3.01",
   "symbol_or_tag": "L1",
   "material_category_hint": "Lighting"
  },
  {
   "page": 10,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "Keynote 3 reconnects existing life-safety circuit. Some symbols retain 1HD-21; verify circuit/control.",
   "location": "Drop-off, waiting, receiving and work area 2 at (0.49,0.41) (0.59,0.45) (0.21,0.53) (0.36,0.53) (0.51,0.53)",
   "quantity": 5,
   "doc_index": 1,
   "confidence": 0.97,
   "description": "New luminaire type L1, shaded/life-safety arrangement",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E3.01",
   "symbol_or_tag": "L1",
   "material_category_hint": "Lighting"
  },
  {
   "page": 10,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "1HD-21, control b; not additive to COMcheck.",
   "location": "Work area 3 at (0.29,0.41)",
   "quantity": 1,
   "doc_index": 1,
   "confidence": 0.99,
   "description": "New luminaire type L2",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E3.01",
   "symbol_or_tag": "L2",
   "material_category_hint": "Lighting"
  },
  {
   "page": 10,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "1HD-21. Three shaded separately counted; total 16, not additive to COMcheck.",
   "location": "Restroom, dispensing booths, consult and lounge at (0.19,0.41) (0.21,0.41) (0.43,0.41) (0.45,0.41) (0.43,0.47) (0.45,0.47) (0.43,0.50) (0.45,0.50) (0.46,0.50) (0.56,0.52) (0.61,0.52) (0.56,0.55) (0.61,0.55)",
   "quantity": 13,
   "doc_index": 1,
   "confidence": 0.98,
   "description": "New round luminaire type L3, unshaded",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E3.01",
   "symbol_or_tag": "L3",
   "material_category_hint": "Lighting"
  },
  {
   "page": 10,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "All carry 1HD-21. Confirm shaded/hatched significance and emergency controls before assigning drivers/alternate circuiting.",
   "location": "Middle dispensing booth and consult 106 at (0.43,0.44) (0.45,0.44) (0.48,0.50)",
   "quantity": 3,
   "doc_index": 1,
   "confidence": 0.98,
   "description": "New round luminaire type L3, shaded symbol",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E3.01",
   "symbol_or_tag": "L3",
   "material_category_hint": "Lighting"
  },
  {
   "page": 10,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "L4/1LH-11.",
   "location": "Work area 1 counter at (0.39,0.45) (0.39,0.48) (0.39,0.51)",
   "quantity": 3,
   "doc_index": 1,
   "confidence": 0.99,
   "description": "New task luminaire type L4",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E3.01",
   "symbol_or_tag": "L4",
   "material_category_hint": "Lighting"
  },
  {
   "page": 10,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "Seven runs, not equal-length modules. Keynote 4 requires lengths per plan; footage requires coordinated dimensions/product configuration.",
   "location": "North work counter, compound area, receiving/south counters and lounge at (0.31,0.40) (0.20,0.45) (0.18,0.47) (0.23,0.57) (0.31,0.57) (0.35,0.57) (0.56,0.50)",
   "quantity": 7,
   "doc_index": 1,
   "confidence": 0.98,
   "description": "New linear luminaire run type L5, variable length",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E3.01",
   "symbol_or_tag": "L5",
   "material_category_hint": "Lighting"
  },
  {
   "page": 10,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "E0.04 identifies edge-lit exit; faces/chevrons per plan.",
   "location": "North drop-off and west receiving entrance at (0.49,0.40) (0.17,0.53)",
   "quantity": 2,
   "doc_index": 1,
   "confidence": 0.99,
   "description": "New luminaire type X1",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E3.01",
   "symbol_or_tag": "X1",
   "material_category_hint": "Lighting"
  },
  {
   "page": 10,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "Motion/microphonic; western two indicate a,b zones. Power packs/relays not separately depicted.",
   "location": "Work area, work area 2 and waiting at (0.26,0.45) (0.39,0.54) (0.53,0.43)",
   "quantity": 3,
   "doc_index": 1,
   "confidence": 0.99,
   "description": "Ceiling-mounted dual-technology occupancy sensor",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E3.01",
   "symbol_or_tag": "OC",
   "material_category_hint": "Lighting"
  },
  {
   "page": 10,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "Two west a/b override ceiling sensors per keynote 2; four pairs serve booth/consult L3.",
   "location": "West entrance and four dispensing/consult control pairs at (0.17,0.52) (0.17,0.52) (0.42,0.42) (0.43,0.42) (0.42,0.45) (0.43,0.45) (0.42,0.48) (0.43,0.48) (0.42,0.52) (0.43,0.52)",
   "quantity": 10,
   "doc_index": 1,
   "confidence": 0.96,
   "description": "Wall dimmer, excluding occupancy-integral and lockable-cover dimmers",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E3.01",
   "symbol_or_tag": "S D",
   "material_category_hint": "Lighting"
  },
  {
   "page": 10,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "Ceiling sensor override; include cover.",
   "location": "Angled wall at waiting/office interface at (0.49,0.48)",
   "quantity": 1,
   "doc_index": 1,
   "confidence": 0.99,
   "description": "Wall dimmer with lockable cover",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E3.01",
   "symbol_or_tag": "S D; keynotes 2, 5",
   "material_category_hint": "Lighting"
  },
  {
   "page": 10,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "Confirm integral-device interpretation and control compatibility.",
   "location": "Office 105 and lounge 103 entries at (0.52,0.52) (0.55,0.53)",
   "quantity": 2,
   "doc_index": 1,
   "confidence": 0.94,
   "description": "Wall occupancy-sensor dimmer",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E3.01",
   "symbol_or_tag": "D O",
   "material_category_hint": "Lighting"
  },
  {
   "page": 10,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "Dual technology; confirm symbol.",
   "location": "Restroom 111 entry at (0.22,0.41)",
   "quantity": 1,
   "doc_index": 1,
   "confidence": 0.96,
   "description": "Wall occupancy-sensor switch",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E3.01",
   "symbol_or_tag": "S O",
   "material_category_hint": "Lighting"
  },
  {
   "page": 3,
   "unit": "EA",
   "basis": "schedule_text",
   "notes": "Mechanical equipment, not electrical purchase. TITUS ESV; control power unscheduled. Repeated M2.01/M3.02.",
   "location": "STORAGE; terminal air box schedule",
   "quantity": 1,
   "doc_index": 2,
   "confidence": 1,
   "description": "New hydronic-reheat terminal air box requiring controls coordination, storage",
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "M0.02",
   "symbol_or_tag": "VV-1-N",
   "material_category_hint": "Other"
  },
  {
   "page": 3,
   "unit": "EA",
   "basis": "schedule_text",
   "notes": "Mechanical equipment, not electrical purchase. TITUS ESV; control power unscheduled. Repeated M2.01/M3.02; E2.01 separately records electrical connection.",
   "location": "OFFICES; terminal air box schedule",
   "quantity": 1,
   "doc_index": 2,
   "confidence": 1,
   "description": "New hydronic-reheat terminal air box requiring controls coordination, offices",
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "M0.02",
   "symbol_or_tag": "VV-2-N",
   "material_category_hint": "Other"
  },
  {
   "page": 5,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "Same five relocations installed on M2.01, not additional sensor purchases.",
   "location": "VV-4-E, VV-7-E, VV-6-E and two VV-1-E sensor locations; at (0.26,0.50) (0.18,0.61) (0.58,0.68) (0.40,0.81) (0.53,0.82)",
   "quantity": 5,
   "doc_index": 2,
   "confidence": 0.98,
   "description": "Existing thermostat sensor relocation demolition phase: remove wiring and conduit back to VV",
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "MD2.01",
   "symbol_or_tag": "S / keynote 10",
   "material_category_hint": "Demolition"
  },
  {
   "page": 5,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "Mechanical removal; electrical/interface disposition unresolved. No separate module/circuit identified.",
   "location": "Interior partition east of center; at (0.56,0.69)",
   "quantity": 1,
   "doc_index": 2,
   "confidence": 0.98,
   "description": "Remove existing smoke/fire damper and associated appurtenances; coordinate electrical isolation and fire alarm removal",
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "MD2.01",
   "symbol_or_tag": "SFD / keynote 8",
   "material_category_hint": "Demolition"
  },
  {
   "page": 5,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "Existing inventory, not purchases/connections. Repeated M2.01 keynote 14; counted only here.",
   "location": "Perimeter and interior rated walls; at (0.20,0.47) (0.17,0.50) (0.38,0.47) (0.62,0.51) (0.17,0.58) (0.17,0.62) (0.50,0.69) (0.54,0.69) (0.54,0.73) (0.62,0.74) (0.62,0.78) (0.09,0.85) (0.17,0.85) (0.19,0.85) (0.27,0.85) (0.37,0.85) (0.40,0.85) (0.61,0.85) (0.62,0.91)",
   "quantity": 19,
   "doc_index": 2,
   "confidence": 0.92,
   "description": "Existing smoke/fire dampers and associated appurtenances to remain",
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "MD2.01",
   "symbol_or_tag": "SFD / keynote 9",
   "material_category_hint": "Other"
  },
  {
   "page": 7,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "Mechanical-furnished assemblies corresponding to E2.01 connections; not additive. Detail 2/M0.02 governs interfaces. Six dampers do not establish six independently addressed modules.",
   "location": "Restroom west wall and new interior rated partitions; at (0.17,0.52) (0.23,0.71) (0.28,0.71) (0.29,0.72) (0.40,0.70) (0.47,0.69)",
   "quantity": 6,
   "doc_index": 2,
   "confidence": 0.97,
   "description": "New smoke/fire damper requiring electrical/fire alarm interface coordination",
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "M2.01",
   "symbol_or_tag": "SFD / keynote 9",
   "material_category_hint": "Other"
  },
  {
   "page": 7,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "Installation phase of MD2.01 relocations. Coordinate conduit, wiring, termination and recommissioning split.",
   "location": "VV-4-E, VV-7-E, VV-6-E and two VV-1-E new sensor positions; at (0.31,0.48) (0.17,0.70) (0.52,0.63) (0.41,0.84) (0.58,0.84)",
   "quantity": 5,
   "doc_index": 2,
   "confidence": 0.99,
   "description": "Relocate existing thermostat sensors and provide new conduit and wiring to VV",
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "M2.01",
   "symbol_or_tag": "S / keynote 10",
   "material_category_hint": "Low Voltage"
  },
  {
   "page": 7,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "New wiring/conduit explicit; confirm sensor furnishing/installing split. No model/wiring specification here.",
   "location": "Sensors serving VV-2-N at west offices and VV-1-N at east storage; at (0.16,0.82) (0.62,0.73)",
   "quantity": 2,
   "doc_index": 2,
   "confidence": 0.99,
   "description": "New thermostat sensor location with wiring and conduit to new VV",
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "M2.01",
   "symbol_or_tag": "S / keynote 11",
   "material_category_hint": "Low Voltage"
  },
  {
   "page": 7,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "Existing mechanical inventory; respective flows 650, 1050, 1400, 210, 100 CFM. Two distinct VV-1-E boxes.",
   "location": "VV-4-E, VV-6-E, VV-7-E and two VV-1-E boxes; at (0.35,0.50) (0.57,0.66) (0.29,0.74) (0.48,0.83) (0.54,0.82)",
   "quantity": 5,
   "doc_index": 2,
   "confidence": 0.99,
   "description": "Existing terminal air boxes to remain, recommission and rebalance",
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "M2.01",
   "symbol_or_tag": "VV / keynote 2",
   "material_category_hint": "Other"
  },
  {
   "page": 7,
   "unit": "EA",
   "basis": "counted_symbols",
   "notes": "M3.02 keynote 2 requires repair/replacement of broken existing controls/valves/actuators; clarify remedial scope versus remain-as-is.",
   "location": "Work Area 1, above ceiling; at (0.37,0.57)",
   "quantity": 1,
   "doc_index": 2,
   "confidence": 0.99,
   "description": "Existing terminal air box VV-2-E to remain as is",
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "M2.01",
   "symbol_or_tag": "VV-2-E / keynote 12",
   "material_category_hint": "Other"
  }
 ],
 "source": {
  "groups": 3,
  "rolled_up": true,
  "failed_groups": 0
 },
 "details": [
  {
   "page": 3,
   "title": "SINGLE LINE DIAGRAM",
   "doc_index": 1,
   "detail_ref": "1/E0.02",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.02",
   "electrical_relevance": "Existing normal/emergency supply paths, transformers, ATS and interrupting-rating requirements. Feeder tags existing; sizes/lengths unstated."
  },
  {
   "page": 6,
   "title": "ELECTRICAL OVERALL POWER PLAN",
   "doc_index": 1,
   "detail_ref": "1/E1.00",
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E1.00",
   "electrical_relevance": "Locates pharmacy and existing panels/transformers; references enlarged demolition/new power/lighting. Access/routing coordination only; no new circuit routes drawn."
  },
  {
   "page": 3,
   "title": "TERMINAL AIR BOX - SINGLE DUCT - WRAPPED",
   "doc_index": 2,
   "detail_ref": "1/M0.02",
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "M0.02",
   "electrical_relevance": "NFPA 70 clearance: equipment width or 30 inches minimum; depth 36 inches at 0\u2013150V, 42 inches at 151\u2013600V, 48 inches above 601V; 30-inch exception only with special AHJ permission. Generic values, not scheduled box voltage."
  },
  {
   "page": 3,
   "title": "FIRE/SMOKE DAMPER - ELECTRIC ACTUATION",
   "doc_index": 2,
   "detail_ref": "2/M0.02",
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "M0.02",
   "electrical_relevance": "Normally closed actuator; E.C. junction box, FA signaling line and addressable-module wiring; engineered smoke-control relay wiring by T.C.C. Conditional E.C.-furnished detector access door. Refers to electrical for schematic/FSD/CM locations; no operator voltage, power circuit or module quantity established."
  }
 ],
 "summary": "The category includes ten electrical sheets and eight mechanical coordination sheets for the UMC Outpatient Pharmacy Remodel. Electrical work uses existing normal and emergency distribution, adds or extends pharmacy branch circuits, and specifically requires four new 20A single-pole GFCI breakers. New lighting comprises 21 L1 fixtures, one L2, 16 L3, three L4, seven variable-length L5 runs and two X1 exit signs, with occupancy sensing and dimming; compliance quantities are retained separately and must not be added to plan counts. Selective demolition includes receptacles, lighting and controls, although rectangular demolition fixture quantities and some small symbols remain unresolved. Mechanical coordination includes six new fire/smoke damper interfaces, two hydronic-reheat terminal boxes, five thermostat relocations and two new sensor locations; E2.01 explicitly shows a new VAV connection only for VV-2-N. Fire alarm revisions are design-build, communications cabling and devices are by others, and mechanical/controls responsibilities require coordination with electrical control-power requirements. Hospital operations must remain active, with coordinated outages, temporary services, essential-power commissioning and an updated coordination study. Important clarifications include demolition circuit reuse, above-ceiling raceways and MC restrictions, healthcare space boundaries, emergency lighting circuiting, existing panel data, and trade responsibilities for controls and restoration. No dependable installed electrical run lengths or new feeder routes are established by these sheets.",
 "category": "electrical_drawings",
 "questions": [
  {
   "why": "E0.00 assigns update/commissioning without testing boundaries or owner procedures.",
   "page": 1,
   "question": "Provide hospital coordination study, required update boundaries/provider and essential-power commissioning acceptance criteria.",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.00"
  },
  {
   "why": "Raceway/wiring method remains inconsistent; ENT expressly prohibited.",
   "page": 2,
   "question": "Does the above-ceiling rigid requirement prohibit EMT despite dry-interior permission, and does E0.01's MC prohibition govern over E2.01's hospital-grade MC language?",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.01"
  },
  {
   "why": "Compatibility, certified connections and continuous operation required; mechanical detail does not establish a complete FA layout.",
   "page": 2,
   "question": "Identify existing FA manufacturer, authorized service company, monitoring agency, design-build device changes and shutdown/fire-watch procedures.",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.01"
  },
  {
   "why": "24-hour operations, momentary interruptions and 48-hour advance scheduling required.",
   "page": 2,
   "question": "Confirm owner-approved work windows, shutdown process, temporary-power sources and infection-control/dust-containment requirements.",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.01"
  },
  {
   "why": "E2.01 expressly requires patient-care hospital-grade devices and NEC 517.13 wiring; project specifications may further govern.",
   "page": 2,
   "question": "Confirm precedence of healthcare/hospital-grade devices and wiring over E0.01 commercial/specification-grade language.",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.01"
  },
  {
   "why": "One-line equipment/feeders existing, with added loads but no new sizes/routes.",
   "page": 3,
   "question": "Confirm existing feeder adequacy and that no feeder/distribution replacement is required.",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.02"
  },
  {
   "why": "Phase-A currents 486.54A/400A 1HD, 199.59A/150A 1EELC, 198.15A/100A 1LH and 223.49A/100A 1LI exceed mains; summary demands lower. Circuit 37 truncated '111...'.",
   "page": 4,
   "question": "Correct/explain phase totals and provide complete 1HD circuit 37 transformer load.",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.03"
  },
  {
   "why": "FED FROM '0 A/0P @', SCCR EXISTING; four GFCI breakers must match manufacturer/AIC.",
   "page": 4,
   "question": "Confirm 1EELC source/interrupting rating and existing panel/breaker manufacturers/catalog families.",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.03"
  },
  {
   "why": "Only four breakers explicitly new; other 20A new-load circuits lack replacement designation.",
   "page": 4,
   "question": "Which non-GFCI branch breakers are reused versus new for pharmacy circuits?",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.03"
  },
  {
   "why": "Reported E3.01 totals agree with COMcheck 21 L1, one L2, 16 L3; wattage discrepancy and omitted fixture types remain.",
   "page": 5,
   "question": "Confirm final COMcheck reconciliation, L3 21W versus 20W and treatment of L4/L5/X1.",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.04"
  },
  {
   "why": "Control cell illegible/malformed; model numbers expressly incomplete.",
   "page": 5,
   "question": "Confirm exact L4 control method and complete luminaire ordering configurations.",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.04"
  },
  {
   "why": "XF5 113kVA IPC on E1.00 versus 112.5KVA transformer E0.02; XF-18/1ECLB absent one-line.",
   "page": 6,
   "question": "Confirm XF5 identity/rating and whether XF-18 or 1ECLB requires work.",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E1.00"
  },
  {
   "why": "Original plan-group request sought legend/schedules now available: E0.00 defines A/O and shaded emergency receptacles; E0.04 defines X1. Small graphics, floor construction and emergency circuit implementation still require verification.",
   "page": 9,
   "question": "Confirm remaining symbol classifications for demolition floor devices, small open/filled graphics, integral sensor controls and shaded luminaires against E0.00/E0.04 and enlarged plans.",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E2.01"
  },
  {
   "why": "Upper rectangles may be separate fixtures or sections; paired graphics may contain separately removable heads.",
   "page": 8,
   "question": "Provide enlarged ED3.01 areas for final rectangular demolition fixture quantity and identification of entry fixtures and paired track-head assemblies.",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "ED3.01"
  },
  {
   "why": "ED3.01 note 1 and keynote 1 conflict.",
   "page": 8,
   "question": "Are lighting demolition conduit/conductors retained/capped for reuse or removed to source?",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "ED3.01"
  },
  {
   "why": "Outlet keynote uses lighting terminology.",
   "page": 7,
   "question": "Confirm ED2.01 keynote 2 'LIGHT FIXTURE' does not add lighting demolition beyond ED3.01.",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "ED2.01"
  },
  {
   "why": "E1.00 locates panels and E0.03 schedules circuits, but source boxes and complete routes remain absent.",
   "page": 9,
   "question": "Identify existing source junction boxes, verify panel/circuit capacities and confirm permitted shutdown windows for circuit extensions.",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E2.01"
  },
  {
   "why": "Requirements stated but room boundaries not delineated.",
   "page": 9,
   "question": "Delineate patient-care spaces requiring NEC 517.13 and hospital-grade devices.",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E2.01"
  },
  {
   "why": "E0.00 defines occupancy controlled; office/lounge implementation not detailed.",
   "page": 9,
   "question": "Confirm O-receptacle control method, relays/controllers, markings and lighting-sensor interaction.",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E2.01"
  },
  {
   "why": "Electrical plan requires connections but omits ratings; mechanical schedule has hydronic performance, not electrical data.",
   "page": 9,
   "question": "Provide electrical ratings, disconnect arrangements and controls/FA interfaces for VV-2-N and six new dampers; reconcile E2.01 with both terminal boxes scheduled on M0.02.",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E2.01"
  },
  {
   "why": "Notation without corresponding device specification/detail.",
   "page": 9,
   "question": "Does CR at consult/hallway represent a new card reader, and which access-control trade is responsible?",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E2.01"
  },
  {
   "why": "Keynote 4 requires lengths per plan, but no numerical lengths; E0.04 supplies models rather than complete ordering configurations.",
   "page": 10,
   "question": "Provide coordinated lengths/mounting and complete module configurations for seven L5 runs and confirm L4/L5 arrangements against E0.04.",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E3.01"
  },
  {
   "why": "Life-safety keynote conflicts with 1HD-21 labels on several shaded fixtures within controlled areas.",
   "page": 10,
   "question": "Confirm shaded L1/L3 circuits and emergency controls, including bypass devices or drivers.",
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E3.01"
  },
  {
   "why": "E2.01 assigns electrical restoration to electrical; M0.00 broadly assigns cutting/ceiling work to GC; E0.00/E0.01 also require electrical penetration systems.",
   "page": 1,
   "question": "Confirm trade responsibilities for cutting, patching, painting, firestopping and ceiling removal/replacement.",
   "doc_index": 2,
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "M0.00"
  },
  {
   "why": "M0.01 assigns ATC wiring/conduit regardless of voltage to mechanical and requires bid clarification when sources absent.",
   "page": 2,
   "question": "Confirm ATC 120V sources and whether mechanical/controls includes breakers and line-voltage control power required by M0.01 versus E0.01 electrical control-power scope.",
   "doc_index": 2,
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "M0.01"
  },
  {
   "why": "Furnishing/wiring split depends on classification; general criteria do not establish quantities.",
   "page": 2,
   "question": "Confirm duct detector quantities and whether each is design-build FA or standalone mechanical shutdown.",
   "doc_index": 2,
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "M0.01"
  },
  {
   "why": "General specifications establish responsibilities but supplied project schedules do not establish these quantities.",
   "page": 2,
   "question": "Identify project-specific VFDs, loose starters/disconnects and any condensate pumps.",
   "doc_index": 2,
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "M0.01"
  },
  {
   "why": "M0.02 schedules hydronic performance only; E2.01 explicitly depicts VV-2-N connection, not an additional VV-1-N connection.",
   "page": 3,
   "question": "Provide control-power voltage/load, transformers, disconnects and circuit sources for VV-1-N and VV-2-N.",
   "doc_index": 2,
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "M0.02"
  },
  {
   "why": "Typical detail does not establish power or individual module/detector quantities; E0.01 general note specifies emergency damper power.",
   "page": 7,
   "question": "Confirm six SFD operator voltages/loads, normal or emergency source, circuiting, module grouping and required duct detectors.",
   "doc_index": 2,
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "M2.01"
  },
  {
   "why": "Mechanical plans require new/relocated wiring; M0.01 assigns ATC generally but detailed boundaries need coordination.",
   "page": 7,
   "question": "Confirm E.C./T.C.C. furnishing/installing split for sensors, locking covers, conduit, cable, terminations and programming.",
   "doc_index": 2,
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "M2.01"
  },
  {
   "why": "Determines relay wiring and override testing beyond ordinary FA closure.",
   "page": 3,
   "question": "Is engineered smoke control applicable, or is detail 2 T.C.C. relay/remote-override portion generic?",
   "doc_index": 2,
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "M0.02"
  },
  {
   "why": "Mechanical note removes appurtenances without electrical disposition.",
   "page": 5,
   "question": "Identify circuit/FA interface for SFD removed under keynote 8 and whether module/circuit is removed, retained or reused.",
   "doc_index": 2,
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "MD2.01"
  },
  {
   "why": "Separate sensors and different airflow values require unique controls/testing identification.",
   "page": 7,
   "question": "Provide unique identifiers for two distinct VV-1-E boxes.",
   "doc_index": 2,
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "M2.01"
  },
  {
   "why": "M2.01 says VV-2-E remains as is; M3.02 requires repairs as needed, without condition survey or quantified scope.",
   "page": 8,
   "question": "Define extent/responsibility for field-discovered VV controls/actuator repairs, including VV-2-E.",
   "doc_index": 2,
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "M3.02"
  },
  {
   "why": "Heating-coil header references notes 5/6 but block ends at 5.",
   "page": 3,
   "question": "Provide missing terminal-box schedule note 6 or confirm erroneous reference.",
   "doc_index": 2,
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "M0.02"
  },
  {
   "why": "Schematic associations do not establish installed lengths or conductor specifications.",
   "page": 7,
   "question": "Confirm routing, conduit sizes and cable requirements for five relocated and two new sensor connections.",
   "doc_index": 2,
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "M2.01"
  }
 ],
 "schedules": [
  {
   "name": "(E) PANEL 1HD",
   "page": 4,
   "rows": [
    [
     "--",
     "1",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "0  0",
     "",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "2",
     "--"
    ],
    [
     "--",
     "3",
     "SPARE",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "0  0",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "4",
     "--"
    ],
    [
     "--",
     "5",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "",
     "0  0",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "6",
     "--"
    ],
    [
     "--",
     "7",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "0  0",
     "",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "8",
     "--"
    ],
    [
     "--",
     "9",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "0  0",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "10",
     "--"
    ],
    [
     "--",
     "11",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "",
     "0  0",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "12",
     "--"
    ],
    [
     "--",
     "13",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "0  0",
     "",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "SPARE",
     "14",
     "--"
    ],
    [
     "--",
     "15",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "0  0",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "16",
     "--"
    ],
    [
     "--",
     "17",
     "SPARE",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "",
     "0  0",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "SPARE",
     "18",
     "--"
    ],
    [
     "--",
     "19",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "0  0",
     "",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "SPARE",
     "20",
     "--"
    ],
    [
     "",
     "21",
     "LIGHTING PHARMACY",
     "20 A",
     "1",
     "10",
     "10",
     "10",
     "2.76",
     "",
     "1.09  0",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "SPARE",
     "22",
     "--"
    ],
    [
     "--",
     "23",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "",
     "0  0",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "SPARE",
     "24",
     "--"
    ],
    [
     "--",
     "25",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "0  0",
     "",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "SPARE",
     "26",
     "--"
    ],
    [
     "--",
     "27",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "0  --",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "--",
     "SPACE",
     "28",
     "--"
    ],
    [
     "--",
     "29",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "",
     "0  --",
     "",
     "--",
     "--",
     "--",
     "1",
     "--",
     "SPACE",
     "30",
     "--"
    ],
    [
     "--",
     "31",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "0  --",
     "",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "--",
     "SPACE",
     "32",
     "--"
    ],
    [
     "--",
     "33",
     "SPACE",
     "--",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "--  --",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "--",
     "SPACE",
     "34",
     "--"
    ],
    [
     "--",
     "35",
     "SPACE",
     "--",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "",
     "--  --",
     "",
     "--",
     "--",
     "--",
     "1",
     "--",
     "SPACE",
     "36",
     "--"
    ],
    [
     "",
     "37",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "111...  --",
     "",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "--",
     "UNUSABLE SPACE",
     "38",
     "--"
    ],
    [
     "",
     "39",
     "EXISTING TRANSFORMER XF5",
     "175 A",
     "3",
     "--",
     "--",
     "--",
     "0.12",
     "",
     "3.06  --",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "--",
     "UNUSABLE SPACE",
     "40",
     "--"
    ],
    [
     "",
     "41",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "2.41  --",
     "",
     "--",
     "--",
     "--",
     "1",
     "--",
     "UNUSABLE SPACE",
     "42",
     "--"
    ]
   ],
   "notes": "Surface, NEMA 1; fed 400A/3P @ SB1; location blank; single tub, solid neutral, ground bus; 400A MLO, 480/277 Wye, 3-phase, 4-wire; SCCR 65kA, ISC UNKNOWN 0.00kA. A/B/C cells preserve left/right values. Transformer merged cells span 37/39/41, entered once at 39. Circuit 37 truncated. Total load A/B/C 131.42/24.15/2.41 kVA; amps 486.54/99.27/8.69. NOTES and CIRCUIT KEY NOTES blank.",
   "columns": [
    "KEY",
    "CKT NO.",
    "LOAD DESCRIPTION",
    "OCPD AMPS",
    "P",
    "WIRE SIZE H",
    "N",
    "G",
    "VD %",
    "A",
    "B",
    "C",
    "VD %",
    "WIRE SIZE G",
    "N",
    "H",
    "P",
    "OCPD AMPS",
    "LOAD DESCRIPTION",
    "CKT NO.",
    "KEY"
   ],
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.03",
   "schedule_type": "panel"
  },
  {
   "name": "(E) PANEL 1EELC",
   "page": 4,
   "rows": [
    [
     "1",
     "1",
     "MED FRIDGE - PHARMACY",
     "20 A",
     "1",
     "10",
     "10",
     "10",
     "2.5",
     "0.8  0",
     "",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "2",
     "--"
    ],
    [
     "1",
     "3",
     "MED FRIDGE - PHARMACY",
     "20 A",
     "1",
     "10",
     "10",
     "10",
     "2.51",
     "",
     "0.8  0",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "4",
     "--"
    ],
    [
     "1",
     "5",
     "MED FRIDGE - PHARMACY",
     "20 A",
     "1",
     "10",
     "10",
     "10",
     "2.43",
     "",
     "",
     "0.8  0",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "6",
     "--"
    ],
    [
     "1",
     "7",
     "BREAK RM FRIDGE - PHARMACY",
     "20 A",
     "1",
     "10",
     "10",
     "10",
     "2.58",
     "0.8  0",
     "",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "8",
     "--"
    ],
    [
     "",
     "9",
     "WORKSTATION WORK AREA 1",
     "20 A",
     "1",
     "10",
     "10",
     "10",
     "2.21",
     "",
     "0.72  0",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "10",
     "--"
    ],
    [
     "",
     "11",
     "WORKSTATION WORK AREA 1",
     "20 A",
     "1",
     "10",
     "10",
     "10",
     "2.2",
     "",
     "",
     "0.72  0",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "12",
     "--"
    ],
    [
     "",
     "13",
     "WORKSTATION WORK AREA 1",
     "20 A",
     "1",
     "10",
     "10",
     "10",
     "2.19",
     "0.72  0",
     "",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "14",
     "--"
    ],
    [
     "--",
     "15",
     "SPARE",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "0  0",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "16",
     "--"
    ],
    [
     "--",
     "17",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "",
     "0  0.72",
     "2.21",
     "10",
     "10",
     "10",
     "1",
     "20 A",
     "WORKSTATIONS PHARMACY",
     "18",
     ""
    ],
    [
     "--",
     "19",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "0  0.72",
     "",
     "",
     "2.22",
     "10",
     "10",
     "10",
     "1",
     "20 A",
     "WORKSTATIONS PHARMACY",
     "20",
     ""
    ],
    [
     "--",
     "21",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "0  0.72",
     "",
     "2.23",
     "10",
     "10",
     "10",
     "1",
     "20 A",
     "WORKSTATIONS PHARMACY",
     "22",
     ""
    ],
    [
     "--",
     "23",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "",
     "0  0.72",
     "2.24",
     "10",
     "10",
     "10",
     "1",
     "20 A",
     "WORKSTATIONS PHARMACY",
     "24",
     ""
    ],
    [
     "--",
     "25",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "0  0",
     "",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "SPARE",
     "26",
     "--"
    ],
    [
     "--",
     "27",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "0  0",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "28",
     "--"
    ],
    [
     "--",
     "29",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "",
     "0  0",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "30",
     "--"
    ],
    [
     "--",
     "31",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "0  0",
     "",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "32",
     "--"
    ],
    [
     "--",
     "33",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "0  0",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "34",
     "--"
    ],
    [
     "--",
     "35",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "",
     "0  0",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "36",
     "--"
    ],
    [
     "--",
     "37",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "0  0",
     "",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "SPARE",
     "38",
     "--"
    ],
    [
     "--",
     "39",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "0  0",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "SPARE",
     "40",
     "--"
    ],
    [
     "--",
     "41",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "",
     "0  0",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "SPARE",
     "42",
     "--"
    ]
   ],
   "notes": "Surface, NEMA 1; FED FROM 0 A/0P @; location blank; single tub, solid neutral, ground bus; 150A MCB, 120/208 Wye, 3-phase, 4-wire; SCCR EXISTING, ISC UNKNOWN 0.00kA. A/B/C preserve left/right values. Total load 23.84/2.24/2.96 kVA; amps 199.59/18.67/25.59. Key 1 new GFCI matching manufacturer/AIC. NOTES and CIRCUIT KEY NOTES blank.",
   "columns": [
    "KEY",
    "CKT NO.",
    "LOAD DESCRIPTION",
    "OCPD AMPS",
    "P",
    "WIRE SIZE H",
    "N",
    "G",
    "VD %",
    "A",
    "B",
    "C",
    "VD %",
    "WIRE SIZE G",
    "N",
    "H",
    "P",
    "OCPD AMPS",
    "LOAD DESCRIPTION",
    "CKT NO.",
    "KEY"
   ],
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.03",
   "schedule_type": "panel"
  },
  {
   "name": "(E) PANEL 1LH",
   "page": 4,
   "rows": [
    [
     "--",
     "1",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "0  0",
     "",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "2",
     "--"
    ],
    [
     "--",
     "3",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "0  0.18",
     "",
     "2.11",
     "10",
     "10",
     "10",
     "1",
     "20 A",
     "PHARMACY BREAK RM MICROWAVE",
     "4",
     ""
    ],
    [
     "--",
     "5",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "",
     "0  0.18",
     "2.1",
     "10",
     "10",
     "10",
     "1",
     "20 A",
     "PHARMACY BREAK RM RECEPTS",
     "6",
     ""
    ],
    [
     "--",
     "7",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "0  0.54",
     "",
     "",
     "2.64",
     "10",
     "10",
     "10",
     "1",
     "20 A",
     "PHARMACY BREAK RM RECEPTS",
     "8",
     ""
    ],
    [
     "--",
     "9",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "0  0.72",
     "",
     "2.26",
     "10",
     "10",
     "10",
     "1",
     "20 A",
     "PHARMACY OFFICE RECEPTS",
     "10",
     ""
    ],
    [
     "",
     "11",
     "UNDER CBNT/TASK LIGHTING",
     "20 A",
     "1",
     "12",
     "12",
     "12",
     "1.25",
     "",
     "",
     "0.07  0.9",
     "2.89",
     "10",
     "10",
     "10",
     "1",
     "20 A",
     "PHARMACY WAITING AREA RECEPTS",
     "12",
     ""
    ],
    [
     "--",
     "13",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "0  0",
     "",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "14",
     "--"
    ],
    [
     "--",
     "15",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "0  0",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "16",
     "--"
    ],
    [
     "--",
     "17",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "",
     "0  0",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "18",
     "--"
    ],
    [
     "--",
     "19",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "0  0",
     "",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "20",
     "--"
    ],
    [
     "--",
     "21",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "0  0",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "22",
     "--"
    ],
    [
     "--",
     "23",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "",
     "0  0",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "24",
     "--"
    ],
    [
     "--",
     "25",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "0  0",
     "",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "SPARE",
     "26",
     "--"
    ],
    [
     "--",
     "27",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "0  0",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "28",
     "--"
    ],
    [
     "--",
     "29",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "",
     "0  0",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "SPARE",
     "30",
     "--"
    ],
    [
     "--",
     "31",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "0  0",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "32",
     "--"
    ],
    [
     "--",
     "33",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "0  0",
     "",
     "",
     "--",
     "--",
     "--",
     "2",
     "30 A",
     "SPARE",
     "34",
     "--"
    ],
    [
     "--",
     "35",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "",
     "0  0",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "36",
     "--"
    ],
    [
     "--",
     "37",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "0  0",
     "",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "SPARE",
     "38",
     "--"
    ],
    [
     "--",
     "39",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "0  0",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "SPARE",
     "40",
     "--"
    ],
    [
     "--",
     "41",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "",
     "0  0",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "SPARE",
     "42",
     "--"
    ]
   ],
   "notes": "Surface, NEMA 1; FED FROM 100 A/3P @ ILL; location blank; single tub, solid neutral, ground bus; 100A MLO, 120/208 Wye, 3-phase, 4-wire; SCCR 10kA, ISC 0.21kA. A/B/C preserve left/right values. Right 30A 2P spare spans 32/34, entered at 34. Total load 23.74/0.90/1.15 kVA; amps 198.15/7.50/9.87. NOTES and CIRCUIT KEY NOTES blank.",
   "columns": [
    "KEY",
    "CKT NO.",
    "LOAD DESCRIPTION",
    "OCPD AMPS",
    "P",
    "WIRE SIZE H",
    "N",
    "G",
    "VD %",
    "A",
    "B",
    "C",
    "VD %",
    "WIRE SIZE G",
    "N",
    "H",
    "P",
    "OCPD AMPS",
    "LOAD DESCRIPTION",
    "CKT NO.",
    "KEY"
   ],
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.03",
   "schedule_type": "panel"
  },
  {
   "name": "(E) PANEL 1LI",
   "page": 4,
   "rows": [
    [
     "--",
     "1",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "0  0.54",
     "",
     "",
     "2.5",
     "10",
     "10",
     "10",
     "1",
     "20 A",
     "PHARMACY HALL RECEPTS",
     "2",
     ""
    ],
    [
     "--",
     "3",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "0  0.72",
     "",
     "2.07",
     "10",
     "10",
     "10",
     "1",
     "20 A",
     "RR/COMPOUND AREA RECEPTS",
     "4",
     ""
    ],
    [
     "--",
     "5",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "",
     "0  0.54",
     "2.36",
     "10",
     "10",
     "10",
     "1",
     "20 A",
     "COMPOUND AREA RECEPTS",
     "6",
     ""
    ],
    [
     "--",
     "7",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "0  0.72",
     "",
     "",
     "2.13",
     "10",
     "10",
     "10",
     "1",
     "20 A",
     "WORK AREA 3 RECEPTS",
     "8",
     ""
    ],
    [
     "--",
     "9",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "0  0.72",
     "",
     "2.14",
     "10",
     "10",
     "10",
     "1",
     "20 A",
     "WORK AREA 3 RECEPTS",
     "10",
     ""
    ],
    [
     "--",
     "11",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "",
     "0  0.72",
     "2.07",
     "10",
     "10",
     "10",
     "1",
     "20 A",
     "WORK AREA 2 RECEPTS",
     "12",
     ""
    ],
    [
     "--",
     "13",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "0  0.72",
     "",
     "",
     "2.05",
     "10",
     "10",
     "10",
     "1",
     "20 A",
     "WORK AREA 2 RECEPTS",
     "14",
     ""
    ],
    [
     "--",
     "15",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "0  0.72",
     "",
     "2.03",
     "10",
     "10",
     "10",
     "1",
     "20 A",
     "RECEIVING/INVENTORY RECEPTS",
     "16",
     ""
    ],
    [
     "--",
     "17",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "",
     "0  0",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "SPARE",
     "18",
     "--"
    ],
    [
     "",
     "19",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "0  0",
     "",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "SPARE",
     "20",
     "--"
    ],
    [
     "--",
     "21",
     "EXISTING LOAD",
     "30 A",
     "2",
     "--",
     "--",
     "--",
     "",
     "",
     "0  0",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "22",
     "--"
    ],
    [
     "--",
     "23",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "",
     "0  0",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "24",
     "--"
    ],
    [
     "--",
     "25",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "0  0",
     "",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "26",
     "--"
    ],
    [
     "--",
     "27",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "0  0",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "28",
     "--"
    ],
    [
     "--",
     "29",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "",
     "0  0",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "30",
     "--"
    ],
    [
     "--",
     "31",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "0  0",
     "",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "32",
     "--"
    ],
    [
     "--",
     "33",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "0  0",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "34",
     "--"
    ],
    [
     "--",
     "35",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "",
     "0  0",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "36",
     "--"
    ],
    [
     "--",
     "37",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "0  0",
     "",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "38",
     "--"
    ],
    [
     "--",
     "39",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "0  0",
     "",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "EXISTING LOAD",
     "40",
     "--"
    ],
    [
     "--",
     "41",
     "EXISTING LOAD",
     "20 A",
     "1",
     "--",
     "--",
     "--",
     "",
     "",
     "",
     "0  0",
     "",
     "--",
     "--",
     "--",
     "1",
     "20 A",
     "SPARE",
     "42",
     "--"
    ]
   ],
   "notes": "Surface, NEMA 1; FED FROM 100 A/3P @ ILL; location blank; single tub, solid neutral, ground bus; 100A MCB, 120/208 Wye, 3-phase, 4-wire; SCCR 10kA, ISC 0.20kA. A/B/C preserve left/right values. Left 30A 2P existing load spans 19/21, entered at 21. Total load 26.68/2.16/1.26 kVA; amps 223.49/19.15/10.50. NOTES and CIRCUIT KEY NOTES blank.",
   "columns": [
    "KEY",
    "CKT NO.",
    "LOAD DESCRIPTION",
    "OCPD AMPS",
    "P",
    "WIRE SIZE H",
    "N",
    "G",
    "VD %",
    "A",
    "B",
    "C",
    "VD %",
    "WIRE SIZE G",
    "N",
    "H",
    "P",
    "OCPD AMPS",
    "LOAD DESCRIPTION",
    "CKT NO.",
    "KEY"
   ],
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.03",
   "schedule_type": "panel"
  },
  {
   "name": "(E) PANEL 1HD LOAD SUMMARY",
   "page": 4,
   "rows": [
    [
     "Lighting",
     "1.153 kVA",
     "100.00%",
     "1.153 kVA",
     "",
     ""
    ],
    [
     "Receptacles",
     "7.92 kVA",
     "100.00%",
     "7.92 kVA",
     "TOTAL CONNECTED LOAD:",
     "157.97 kVA"
    ],
    [
     "(E) Existing Load",
     "148.9 kVA",
     "100.00%",
     "148.9 kVA",
     "TOTAL ESTIMATED DEMAND LOAD:",
     "157.973 kVA"
    ],
    [
     "",
     "",
     "",
     "",
     "TOTAL CONNECTED AMPS:",
     "190.01 A"
    ],
    [
     "",
     "",
     "",
     "",
     "TOTAL ESTIMATED DEMAND AMPS:",
     "190 A"
    ]
   ],
   "notes": "*TOTAL DEMAND CALCS SUBTRACT ANY REDUNDANT LOAD AND THE SMALLER OF ANY NONCOINCIDENT HVAC LOADS. THIS CALC IS DONE AT EACH PANEL.",
   "columns": [
    "LOAD CLASSIFICATION",
    "CONNECTED LOAD",
    "DEMAND FACTOR",
    "ESTIMATED DEMAND",
    "TOTALS*",
    ""
   ],
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.03",
   "schedule_type": "other"
  },
  {
   "name": "(E) PANEL 1EELC LOAD SUMMARY",
   "page": 4,
   "rows": [
    [
     "Receptacles",
     "8.24 kVA",
     "100.00%",
     "8.24 kVA",
     "",
     ""
    ],
    [
     "(E) Existing Load",
     "20.8 kVA",
     "100.00%",
     "20.8 kVA",
     "TOTAL CONNECTED LOAD:",
     "29.04 kVA"
    ],
    [
     "",
     "",
     "",
     "",
     "TOTAL ESTIMATED DEMAND LOAD:",
     "29.04 kVA"
    ],
    [
     "",
     "",
     "",
     "",
     "TOTAL CONNECTED AMPS:",
     "80.61 A"
    ],
    [
     "",
     "",
     "",
     "",
     "TOTAL ESTIMATED DEMAND AMPS:",
     "80.6 A"
    ]
   ],
   "notes": "*TOTAL DEMAND CALCS SUBTRACT ANY REDUNDANT LOAD AND THE SMALLER OF ANY NONCOINCIDENT HVAC LOADS. THIS CALC IS DONE AT EACH PANEL.",
   "columns": [
    "LOAD CLASSIFICATION",
    "CONNECTED LOAD",
    "DEMAND FACTOR",
    "ESTIMATED DEMAND",
    "TOTALS*",
    ""
   ],
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.03",
   "schedule_type": "other"
  },
  {
   "name": "(E) PANEL 1LH LOAD SUMMARY",
   "page": 4,
   "rows": [
    [
     "Lighting",
     "0.067 kVA",
     "100.00%",
     "0.067 kVA",
     "",
     ""
    ],
    [
     "Receptacles",
     "2.52 kVA",
     "100.00%",
     "2.52 kVA",
     "TOTAL CONNECTED LOAD:",
     "25.79 kVA"
    ],
    [
     "(E) Existing Load",
     "23.2 kVA",
     "100.00%",
     "23.2 kVA",
     "TOTAL ESTIMATED DEMAND LOAD:",
     "25.787 kVA"
    ],
    [
     "",
     "",
     "",
     "",
     "TOTAL CONNECTED AMPS:",
     "71.58 A"
    ],
    [
     "",
     "",
     "",
     "",
     "TOTAL ESTIMATED DEMAND AMPS:",
     "71.6 A"
    ]
   ],
   "notes": "*TOTAL DEMAND CALCS SUBTRACT ANY REDUNDANT LOAD AND THE SMALLER OF ANY NONCOINCIDENT HVAC LOADS. THIS CALC IS DONE AT EACH PANEL.",
   "columns": [
    "LOAD CLASSIFICATION",
    "CONNECTED LOAD",
    "DEMAND FACTOR",
    "ESTIMATED DEMAND",
    "TOTALS*",
    ""
   ],
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.03",
   "schedule_type": "other"
  },
  {
   "name": "(E) PANEL 1LI LOAD SUMMARY",
   "page": 4,
   "rows": [
    [
     "Receptacles",
     "5.4 kVA",
     "100.00%",
     "5.4 kVA",
     "",
     ""
    ],
    [
     "(E) Existing Load",
     "24.7 kVA",
     "100.00%",
     "24.7 kVA",
     "TOTAL CONNECTED LOAD:",
     "30.10 kVA"
    ],
    [
     "",
     "",
     "",
     "",
     "TOTAL ESTIMATED DEMAND LOAD:",
     "30.1 kVA"
    ],
    [
     "",
     "",
     "",
     "",
     "TOTAL CONNECTED AMPS:",
     "83.55 A"
    ],
    [
     "",
     "",
     "",
     "",
     "TOTAL ESTIMATED DEMAND AMPS:",
     "83.5 A"
    ]
   ],
   "notes": "*TOTAL DEMAND CALCS SUBTRACT ANY REDUNDANT LOAD AND THE SMALLER OF ANY NONCOINCIDENT HVAC LOADS. THIS CALC IS DONE AT EACH PANEL.",
   "columns": [
    "LOAD CLASSIFICATION",
    "CONNECTED LOAD",
    "DEMAND FACTOR",
    "ESTIMATED DEMAND",
    "TOTALS*",
    ""
   ],
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.03",
   "schedule_type": "other"
  },
  {
   "name": "LUMINAIRE SCHEDULE",
   "page": 5,
   "rows": [
    [
     "L1",
     "2' X 4' RECESSED TROFFER",
     "RE",
     "LED",
     "3,071 lm",
     "40 / FIX",
     "277",
     "0-10V",
     "METALUX - #24GR-LD5-42-UNV-L835-CD1-U"
    ],
    [
     "L2",
     "2' X 2' RECESSED TROFFER",
     "RE",
     "LED",
     "3,032 lm",
     "30 / FIX",
     "277",
     "0-10V",
     "METALUX - #22GR-LD5-32-UNV-L835-CD1-U"
    ],
    [
     "L3",
     "6\" RECESSED DOWNLIGHT",
     "RE",
     "LED",
     "2,000 lm",
     "21 / FIX",
     "277",
     "0-10V",
     "HALO - #HC620D010 \u2013 HM60525835"
    ],
    [
     "L4",
     "TASK LED LIGHTING",
     "WL",
     "LED",
     "N/A",
     "9 / FIX",
     "120",
     "[unreadable]",
     "WAC LIGHTING #BL-29903"
    ],
    [
     "L5",
     "UNDERCABINET LED LIGHTING",
     "UC",
     "LED",
     "345 lm",
     "5 / FIX",
     "120",
     "LOCAL",
     "WAC LIGHTING #LS-LED14P-30-P"
    ],
    [
     "X1",
     "LED EDGE LIT EXIT SIGN. NUMBER OF FACES AND CHEVRONS PER PLANS",
     "CL",
     "LED",
     "",
     "5 / FIX",
     "277",
     "",
     "SURE-LITES - #EUS70R"
    ]
   ],
   "notes": "RE recessed; WL wall; UC under cabinet; CL ceiling. L4 control flagged, not interpreted. Models incomplete ordering information; coordinate descriptions, specifications and accessories.",
   "columns": [
    "TAG",
    "DESCRIPTION",
    "MTG",
    "LAMP TYPE",
    "DELIVERED LUMENS",
    "WATTS",
    "VOLTAGE",
    "CONTROL METHOD",
    "MANUFACTURER - SERIES"
   ],
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.04",
   "schedule_type": "fixture"
  },
  {
   "name": "Proposed Interior Lighting Power",
   "page": 5,
   "rows": [
    [
     "1-Breakroom (Health care Facility:Lounge/breakroom in a health care facility)",
     "",
     "",
     ""
    ],
    [
     "L1:L1:LED:",
     "1",
     "40",
     "40"
    ],
    [
     "L3:L3:LED:",
     "4",
     "20",
     "80"
    ],
    [
     "2-Office (Common Space Types:Office - enclosed)",
     "",
     "",
     ""
    ],
    [
     "L1:L1:LED:",
     "2",
     "40",
     "80"
    ],
    [
     "3-Restroom (Common Space Types:Restrooms)",
     "",
     "",
     ""
    ],
    [
     "L3:L3:LED:",
     "2",
     "20",
     "40"
    ],
    [
     "4-Pharmacy (Health care Facility:Pharmacy area)",
     "",
     "",
     ""
    ],
    [
     "L1:L1:LED:",
     "18",
     "40",
     "720"
    ],
    [
     "L2:L2:LED:",
     "1",
     "30",
     "30"
    ],
    [
     "L3:L3:LED:",
     "10",
     "20",
     "200"
    ],
    [
     "Total Proposed Watts:",
     "",
     "",
     "1190"
    ]
   ],
   "notes": "Compliance, not additional E3.01 quantities. L3 wattage differs; L4/L5/X1 omitted.",
   "columns": [
    "Fixture ID : Description / Lamp / Wattage Per Lamp / Ballast",
    "# of Fixture",
    "Fixture Watt.",
    "(B X C)"
   ],
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.04",
   "schedule_type": "fixture"
  },
  {
   "name": "Allowed Interior Lighting Power",
   "page": 5,
   "rows": [
    [
     "1-Breakroom (Health care Facility:Lounge/breakroom in a health care facility)",
     "81",
     "0.77",
     "62"
    ],
    [
     "2-Office (Common Space Types:Office - enclosed)",
     "75",
     "0.73",
     "55"
    ],
    [
     "3-Restroom (Common Space Types:Restrooms)",
     "56",
     "0.74",
     "41"
    ],
    [
     "4-Pharmacy (Health care Facility:Pharmacy area)",
     "1705",
     "1.59",
     "2711"
    ],
    [
     "Total Allowed Watts:",
     "",
     "",
     "2870"
    ]
   ],
   "notes": "2024 IECC; UMC Pharmacy, Las Vegas, Nevada, climate zone 3b, alteration. Printed rounded values preserved.",
   "columns": [
    "Area Category",
    "Floor Area (ft2)",
    "Allowed Watts / ft2",
    "Allowed Watts"
   ],
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.04",
   "schedule_type": "other"
  },
  {
   "name": "Proposed Interior Lighting Controls",
   "page": 5,
   "rows": [
    [
     "1-Breakroom (Health care Facility:Lounge/breakroom in a health care facility)",
     ""
    ],
    [
     "L1:L1:LED:",
     ""
    ],
    [
     "L3:L3:LED:",
     ""
    ],
    [
     "2-Office (Common Space Types:Office - enclosed)",
     ""
    ],
    [
     "L1:L1:LED:",
     ""
    ],
    [
     "3-Restroom (Common Space Types:Restrooms)",
     ""
    ],
    [
     "L3:L3:LED:",
     ""
    ],
    [
     "4-Pharmacy (Health care Facility:Pharmacy area)",
     ""
    ],
    [
     "L1:L1:LED:",
     ""
    ],
    [
     "L2:L2:LED:",
     ""
    ],
    [
     "L3:L3:LED:",
     ""
    ]
   ],
   "notes": "Continues between certificate columns on same sheet. Lighting Control cells blank; checklist references E3.01.",
   "columns": [
    "Fixture",
    "Lighting Control"
   ],
   "doc_index": 1,
   "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
   "sheet_number": "E0.04",
   "schedule_type": "other"
  },
  {
   "name": "TERMINAL AIR BOX SCHEDULE - SINGLE DUCT",
   "page": 3,
   "rows": [
    [
     "VV-1-N",
     "STORAGE",
     "100",
     "50",
     "50",
     "55.0",
     "90.0",
     "190",
     "0.30",
     "4\"",
     "20",
     "TITUS",
     "ESV",
     "1,2,3,4,5"
    ],
    [
     "VV-2-N",
     "OFFICES",
     "650",
     "325",
     "170",
     "55.0",
     "90.0",
     "190",
     "0.85",
     "8\"",
     "20",
     "TITUS",
     "ESV",
     "1,2,3,4,5"
    ]
   ],
   "notes": "Grouped CFM header covers COOLING MAX., HEATING MAX., MIN.; HEATING COIL (NOTES 5, 6) covers EAT/LAT/EWT/MAX. GPM. Note 1: radiated/discharge sound not above NC35 at 1.5-inch inlet static, AHRI 885-2008, 5/8-inch 20-lb density mineral-fiber ceiling tile. Note 2: box/coil total air pressure drop maximum 0.50-inch WC. Note 3: coil based on heating airflow; water drop maximum 5 feet; separate coils if necessary. Note 4: blank LAT/EWT/GPM means no coil required. Note 5: fixed leaving-air temperature/variable GPM coil selection; provide final maximum GPM to test-and-balance and temperature-controls contractors. Header references note 6 but only notes 1\u20135 printed.",
   "columns": [
    "TAG NAME",
    "AREA SERVED",
    "COOLING MAX.",
    "HEATING MAX.",
    "MIN.",
    "EAT \u00b0F",
    "LAT \u00b0F",
    "EWT \u00b0F",
    "MAX. GPM",
    "MIN. INLET SIZE (IN.) DIA.",
    "WEIGHT",
    "MANUFACTURER",
    "MODEL (NOTES 1, 2)",
    "NOTES"
   ],
   "doc_index": 2,
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "M0.02",
   "schedule_type": "mechanical_equipment"
  },
  {
   "name": "AIR TERMINAL SCHEDULE",
   "page": 3,
   "rows": [
    [
     "EG-1",
     "12x12",
     "PERFORATED FACE",
     "LAY-IN",
     "STEEL",
     "TITUS",
     "PAR",
     "1,2,3,4"
    ],
    [
     "RG-1",
     "24x24",
     "PERFORATED FACE",
     "LAY-IN",
     "STEEL",
     "TITUS",
     "PAR",
     "1,2,3,4"
    ],
    [
     "RG-2",
     "12x12",
     "PERFORATED FACE",
     "LAY-IN",
     "STEEL",
     "TITUS",
     "PAR",
     "1,2,3,4"
    ],
    [
     "SD-1",
     "24x24",
     "MODULAR CORE",
     "LAY-IN",
     "STEEL",
     "TITUS",
     "MCD",
     "1,2,3,4"
    ],
    [
     "SD-2",
     "12x12",
     "MODULAR CORE",
     "LAY-IN",
     "STEEL",
     "TITUS",
     "MCD",
     "1,2,3,4"
    ]
   ],
   "notes": "1 Determine border matching ceiling. 2 Neck sizes per drawings; branch ducts neck size UON. 3 Coordinate border/color/finish/location with architect. 4 Provide transitions. Passive outlets; SD tags not luminaires or smoke detectors.",
   "columns": [
    "TAG NAME",
    "FACE SIZE (IN.) (NOTE 2)",
    "TYPE",
    "BORDER (NOTE 1)",
    "MATERIAL",
    "MANUFACTURER",
    "MODEL",
    "NOTES"
   ],
   "doc_index": 2,
   "document_id": "a9720d0e-6c74-4d06-b23f-3071a6f661a1",
   "sheet_number": "M0.02",
   "schedule_type": "mechanical_equipment"
  }
 ],
 "unresolved_flags": [],
 "escalation_patches": [
  {
   "runs": [],
   "pages": [
    {
     "page": 8,
     "tags": [
      "demolition",
      "lighting",
      "rectangular fixtures",
      "linear fixtures",
      "track lighting",
      "partial tile coverage"
     ],
     "notes": [
      "Title and scale retained from the first pass; title block is outside the supplied tiles.",
      "Five complete rectangular fixture outlines are visible in tile 1. Each has internal horizontal lines; these are counted as one fixture symbol per outer outline, not multiple fixtures.",
      "Two additional rectangular symbols intersect the left tile boundary and are excluded from the new count. The rectangular count is a tile subtotal, not a complete sheet total.",
      "One vertical and one horizontal narrow linear fixture symbol are completely visible in tile 1.",
      "Tile 2 shows two directional-head graphics, each with one cone-shaped head. Track rows continue outside the tile, so neither a complete head count nor a complete row recount is possible.",
      "First-pass quantities of 13 downlights, three track rows and two switches are retained without a whole-sheet recount because coverage is incomplete.",
      "The first-pass total of 12 track-light assemblies is retained provisionally; the paired-head interpretation is not supported by the visible enlarged graphics.",
      "One small entry lighting graphic is visible near (0.310,0.495), but its equipment type requires a legend. The other first-pass entry graphic is not visible.",
      "The first-pass conduit/conductor retention-versus-removal conflict remains unchanged; its source notes are outside these tiles."
     ],
     "scale": "1/4\" = 1'-0\"",
     "title": "OVERALL LIGHTING PLAN - DEMOLITION WORK",
     "doc_index": 1,
     "page_role": "plan",
     "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
     "sheet_number": "ED3.01",
     "resolution_flags": [
      {
       "page": 8,
       "reason": "Small entry graphic near (0.310,0.495) remains unidentified without a legend. Rectangular symbols at the left boundary are cropped; this tile cannot establish the complete rectangular demolition total.",
       "region": "0.170,0.380,0.410,0.570",
       "doc_index": 1,
       "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20"
      },
      {
       "page": 8,
       "reason": "Track rows and additional head positions extend outside the tile. Visible head shapes are readable, but the complete assembly count and equipment interpretation require full-row coverage and legend confirmation.",
       "region": "0.450,0.400,0.620,0.550",
       "doc_index": 1,
       "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20"
      }
     ]
    }
   ],
   "scope": [],
   "specs": [],
   "counts": [
    {
     "page": 8,
     "unit": "EA",
     "basis": "counted_symbols",
     "notes": "New tile subtotal only. Each complete outer rectangle is one fixture symbol; internal parallel lines are not counted separately. Two additional symbols clipped at the left edge are excluded. No complete sheet quantity is asserted.",
     "location": "Approximate whole-sheet centers: (0.224,0.511), (0.367,0.494), (0.319,0.527), (0.367,0.527), (0.224,0.561)",
     "quantity": 5,
     "doc_index": 1,
     "confidence": 0.9,
     "description": "Remove existing rectangular lighting fixture \u2014 complete symbols within tile 1",
     "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
     "sheet_number": "ED3.01",
     "symbol_or_tag": "(X)",
     "material_category_hint": "Demolition"
    },
    {
     "page": 8,
     "unit": "EA",
     "basis": "counted_symbols",
     "notes": "Two complete continuous outlines counted. No segmentation into additional fixtures or measured length is inferred.",
     "location": "Tile 1: vertical fixture centered near (0.269,0.518); horizontal fixture centered near (0.308,0.558)",
     "quantity": 2,
     "doc_index": 1,
     "confidence": 0.94,
     "description": "Remove existing narrow linear lighting fixture",
     "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
     "sheet_number": "ED3.01",
     "symbol_or_tag": "(X), keynote 1",
     "material_category_hint": "Demolition"
    },
    {
     "page": 8,
     "unit": "EA",
     "basis": "counted_symbols",
     "notes": "corrects first pass: Remove existing paired track-light head assembly; twelve paired graphics/assemblies. Visible enlarged graphics each show one directional cone-shaped head, not a clearly paired-head assembly. Quantity 12 is retained from the first pass, not recounted or newly verified: the track assemblies extend outside the tiles. Do not double this quantity to infer 24 heads.",
     "location": "Eastern track-lighting area; enlarged visible head graphics near (0.487,0.526) and (0.534,0.526)",
     "quantity": 12,
     "doc_index": 1,
     "confidence": 0.55,
     "description": "Remove existing track-light head assembly",
     "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
     "sheet_number": "ED3.01",
     "symbol_or_tag": "(X)",
     "material_category_hint": "Demolition"
    }
   ],
   "details": [],
   "summary": "Resolved five complete rectangular fixture symbols and two complete narrow linear fixture symbols within tile 1. Their internal lines are not additional fixtures. Visible track-light graphics show single directional-head shapes rather than clear paired heads, but the tracks are cropped; the first-pass total is retained pending full-row review. Entry-fixture identification remains unresolved.",
   "category": "electrical_drawings",
   "questions": [
    {
     "why": "The enlargement resolves complete rectangular symbol boundaries and shows single directional-head shapes at the visible track positions. It does not show the entire tracks or both entry graphics. This narrows the first-pass enlargement request; five rectangular fixtures and two narrow linear fixtures can now be counted within tile 1.",
     "page": 8,
     "question": "Provide full coverage of the clipped rectangular fixtures and all track rows, plus the lighting-symbol legend, to finalize demolition quantities and identify the entry lighting graphics.",
     "doc_index": 1,
     "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
     "sheet_number": "ED3.01"
    }
   ],
   "schedules": []
  },
  {
   "runs": [],
   "pages": [
    {
     "page": 5,
     "tags": [
      "fixture schedule",
      "COMcheck",
      "lighting controls",
      "2024 IECC",
      "exit signs",
      "undercabinet lighting"
     ],
     "notes": [
      "Higher-resolution review is limited to whole-sheet region 0.780,0.045,0.820,0.060.",
      "The tile clearly shows 277 under VOLTAGE and 0-10V under CONTROL METHOD, but does not include a fixture tag or an identifiable L4 row. These values cannot be assigned to L4.",
      "First-pass quantities and other schedule values are retained; the supplied crop provides no basis to change them."
     ],
     "scale": null,
     "title": "E0.04 LIGHTING FIXTURE SCHEDULE AND COMPLIANCE CERTIFICATE",
     "doc_index": 1,
     "page_role": "schedule",
     "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
     "sheet_number": "E0.04",
     "resolution_flags": [
      {
       "page": 5,
       "reason": "The supplied flagged-region crop does not show an identifiable L4 row. Obtain a crop spanning the L4 tag and its CONTROL METHOD cell to resolve the original uncertainty.",
       "region": "0.780,0.045,0.820,0.060",
       "doc_index": 1,
       "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20"
      }
     ]
    }
   ],
   "scope": [],
   "specs": [],
   "counts": [],
   "details": [],
   "summary": "The supplied tile shows the VOLTAGE and CONTROL METHOD headers and a row reading 277 / 0-10V, but no fixture tag or identifiable L4 row. L4 control remains unresolved; no quantities or schedule values are changed.",
   "category": "electrical_drawings",
   "questions": [],
   "schedules": []
  },
  {
   "runs": [],
   "pages": [
    {
     "page": 7,
     "tags": [
      "demolition",
      "receptacles",
      "hatched receptacle symbols",
      "existing to remain",
      "keyed notes"
     ],
     "notes": [
      "The enlarged view distinguishes open receptacle graphics from diagonally hatched graphics. Several hatched graphics have additional transverse bars; a uniform duplex classification is not supported.",
      "Do not infer normal, emergency, or other circuit-system assignments from symbol shading without the electrical legend.",
      "Retain first-pass quantities for devices extending outside the supplied view. The seven floor assemblies and lower receptacle groups cannot be completely rechecked here.",
      "The roll-up door keynote 3 is visible; its first-pass retain/protect scope is unchanged.",
      "Title block and printed scale are outside the tile; sheet identification and scale are carried forward from the first pass."
     ],
     "scale": "1/4\" = 1'-0\"",
     "title": "OVERALL POWER PLAN - DEMOLITION WORK",
     "doc_index": 1,
     "page_role": "plan",
     "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
     "sheet_number": "ED2.01",
     "resolution_flags": [
      {
       "page": 7,
       "reason": "The supplied view cuts through a square device symbol at its lower edge and does not expose all seven previously reported floor assemblies or the complete lower receptacle groups. A complete lower-plan view is needed to verify those quantities.",
       "region": "Lower edge of supplied region 0.160,0.370,0.630,0.590 and continuation below it",
       "doc_index": 1,
       "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20"
      }
     ]
    }
   ],
   "scope": [],
   "specs": [],
   "counts": [
    {
     "page": 7,
     "unit": "EA",
     "basis": "counted_symbols",
     "notes": "corrects first pass: Remove existing duplex receptacle, filled symbol. The enlarged graphics are diagonally hatched, and several have additional transverse bars unlike the simpler duplex graphic. Do not classify all nine as duplex or assign a circuit-system meaning without the legend. Quantity 9 is retained from the first pass, not independently recounted in full: part of this group lies outside the supplied view. This row replaces, rather than adds to, the first-pass filled-symbol row.",
     "location": "Demolition work area; first-pass locations retained pending a complete lower-plan view",
     "quantity": 9,
     "doc_index": 1,
     "confidence": 0.75,
     "description": "Remove existing receptacles, hatched symbols with differing bar configurations",
     "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
     "sheet_number": "ED2.01",
     "symbol_or_tag": "(X)",
     "material_category_hint": "Demolition"
    }
   ],
   "details": [],
   "summary": "Higher resolution shows that the dark receptacle symbols are hatched and include differing bar configurations; they should not all be classified as duplex receptacles. Quantities are retained because the supplied view does not fully expose the lower devices or seven floor assemblies.",
   "category": "electrical_drawings",
   "questions": [
    {
     "why": "Higher resolution reveals different configurations within the first-pass filled-symbol group. The legend is needed before allocating those assemblies by receptacle type or electrical system.",
     "page": 7,
     "question": "Confirm the legend definitions for the hatched receptacle graphics with and without transverse bars, including duplex versus multiple-receptacle configurations.",
     "doc_index": 1,
     "document_id": "538c95b5-3df0-4d7e-b18b-c01135083d20",
     "sheet_number": "ED2.01"
    }
   ],
   "schedules": []
  }
 ]
}
